@prefix bldg: <http://example.com/OPS#> .
@prefix brick: <https://brickschema.org/schema/Brick#> .
@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .
@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .
@prefix tag: <https://brickschema.org/schema/BrickTag#> .

brick:Heating_Plant a rdfs:Class ;
    rdfs:label "ENGIE DISTRICT HEATING PLANT" ;
    rdfs:subClassOf brick:HVAC_Equipment .

brick:MVHR a rdfs:Class ;
    rdfs:label "Mechanical Ventilation with Heat Recovery" ;
    rdfs:subClassOf brick:HVAC_Equipment .

bldg:10.1 a brick:Space ;
    bldg:hasIfcGuid "3RRYAArmYFDh$KTtp4q534" ;
    brick:HasTag tag:Corridor ;
    brick:isPartOf bldg:10 .

bldg:10.2 a brick:Space ;
    bldg:hasIfcGuid "2tBbG3Ekecy7h6nTtoFWGL" ;
    brick:HasTag tag:Corridor ;
    brick:isPartOf bldg:10 .

bldg:105.2 a brick:Space ;
    bldg:hasIfcGuid "0U3wSSEoyQfzCJAdiSvxId" ;
    brick:HasTag tag:Cinema ;
    brick:isPartOf bldg:1 .

bldg:108 a brick:Space ;
    bldg:hasIfcGuid "1qq8S_GzAi6WmV2Lk7wRiN" ;
    brick:HasTag tag:Plant ;
    brick:isPartOf bldg:1 .

bldg:11.1 a brick:Space ;
    bldg:hasIfcGuid "0FHr1EeTjmmrwa4AujlGg1" ;
    brick:HasTag tag:Corridor ;
    brick:isPartOf bldg:11 .

bldg:11.2 a brick:Space ;
    bldg:hasIfcGuid "2JpklbJn8qewVpo_HiaXBW" ;
    brick:HasTag tag:Corridor ;
    brick:isPartOf bldg:11 .

bldg:113 a brick:Space ;
    bldg:hasIfcGuid "0PfTp8AFp9M9mJ_8l11BIG" ;
    brick:HasTag tag:Store ;
    brick:isPartOf bldg:1 .

bldg:117 a brick:Space ;
    bldg:hasIfcGuid "2cQ5AVGoMJx7RrnarKh_ad" ;
    brick:HasTag tag:Plant ;
    brick:isPartOf bldg:1 .

bldg:12.1 a brick:Space ;
    bldg:hasIfcGuid "2927QwreD7BhCNSMwAadWe" ;
    brick:HasTag tag:Corridor ;
    brick:isPartOf bldg:12 .

bldg:12.2 a brick:Space ;
    bldg:hasIfcGuid "1rO7MA10VdOXANIqveWv8R" ;
    brick:HasTag tag:Corridor ;
    brick:isPartOf bldg:12 .

bldg:13.1 a brick:Space ;
    bldg:hasIfcGuid "3ztnwmfGAlVxzRfnTtQ8DD" ;
    brick:HasTag tag:Corridor ;
    brick:isPartOf bldg:13 .

bldg:13.2 a brick:Space ;
    bldg:hasIfcGuid "1V7CIJ7YVlTPJUgWVPksbd" ;
    brick:HasTag tag:Corridor ;
    brick:isPartOf bldg:13 .

bldg:14.1 a brick:Space ;
    bldg:hasIfcGuid "2n0xgbzmPOrzh2Dr9f5D11" ;
    brick:HasTag tag:Corridor ;
    brick:isPartOf bldg:14 .

bldg:14.2 a brick:Space ;
    bldg:hasIfcGuid "1j1nMjm2RBDvUjcNI$D73X" ;
    brick:HasTag tag:Corridor ;
    brick:isPartOf bldg:14 .

bldg:15.1 a brick:Space ;
    bldg:hasIfcGuid "0DMjyRJhPDiqViUe6GsYoG" ;
    brick:HasTag tag:Corridor ;
    brick:isPartOf bldg:15 .

bldg:15.2 a brick:Space ;
    bldg:hasIfcGuid "0VU9IEhNuUKplnDKFo71yT" ;
    brick:HasTag tag:Corridor ;
    brick:isPartOf bldg:15 .

bldg:16.1 a brick:Space ;
    bldg:hasIfcGuid "0_s7EkDwz7PPiAaXN_Bwbz" ;
    brick:HasTag tag:Corridor ;
    brick:isPartOf bldg:16 .

bldg:16.2 a brick:Space ;
    bldg:hasIfcGuid "294n1pPmNFmMBysiJwlnAE" ;
    brick:HasTag tag:Corridor ;
    brick:isPartOf bldg:16 .

bldg:17.1 a brick:Space ;
    bldg:hasIfcGuid "1Mkf03_bXMChnYXGy3ckPJ" ;
    brick:HasTag tag:Corridor ;
    brick:isPartOf bldg:17 .

bldg:17.2 a brick:Space ;
    bldg:hasIfcGuid "3IaamRGoOvvdml1$RxPv_S" ;
    brick:HasTag tag:Corridor ;
    brick:isPartOf bldg:17 .

bldg:18.1 a brick:Space ;
    bldg:hasIfcGuid "2CKK8jCC$ayxjc7JkICy1m" ;
    brick:HasTag tag:Corridor ;
    brick:isPartOf bldg:18 .

bldg:18.2 a brick:Space ;
    bldg:hasIfcGuid "2Ys1QGecaiXb4vKcAFZmCz" ;
    brick:HasTag tag:Corridor ;
    brick:isPartOf bldg:18 .

bldg:19.1 a brick:Space ;
    bldg:hasIfcGuid "0vijfLlxQ1gm3WZjSQdPnt" ;
    brick:HasTag tag:Corridor ;
    brick:isPartOf bldg:19 .

bldg:19.2 a brick:Space ;
    bldg:hasIfcGuid "0TEVI8ABR56SjZc1orKPv2" ;
    brick:HasTag tag:Corridor ;
    brick:isPartOf bldg:19 .

bldg:1C3 a brick:Space ;
    bldg:hasIfcGuid "1lT70yNJwO3ioLZs6YR7Oc" ;
    brick:HasTag tag:Corridor ;
    brick:isPartOf bldg:1 .

bldg:1L1 a brick:Space ;
    bldg:hasIfcGuid "1Z1KP7KlLdB5zTTbKjNHo9" ;
    brick:HasTag tag:Lift ;
    brick:isPartOf bldg:1 .

bldg:1L2 a brick:Space ;
    bldg:hasIfcGuid "3x7VWfdQGzN086PvyFbH_b" ;
    brick:HasTag tag:Lift ;
    brick:isPartOf bldg:1 .

bldg:1L3 a brick:Space ;
    bldg:hasIfcGuid "0m3us4iL8tpOReJ3pMD0mi" ;
    brick:HasTag tag:Lift ;
    brick:isPartOf bldg:1 .

bldg:1L4 a brick:Space ;
    bldg:hasIfcGuid "2qjkgJ2p2IJ1PKv55q2vEJ" ;
    brick:HasTag tag:Lift ;
    brick:isPartOf bldg:1 .

bldg:1L5 a brick:Space ;
    bldg:hasIfcGuid "1TU6r7SV$p8DmaPqKn2V1V" ;
    brick:HasTag tag:Lift ;
    brick:isPartOf bldg:1 .

bldg:1L6 a brick:Space ;
    bldg:hasIfcGuid "09a_qEnt4UX3QKW3Anreqo" ;
    brick:HasTag tag:Lift ;
    brick:isPartOf bldg:1 .

bldg:1S1 a brick:Space ;
    bldg:hasIfcGuid "0mpqIomsJp5d9ROs0MTFwr" ;
    brick:HasTag tag:Corridor ;
    brick:isPartOf bldg:1 .

bldg:1S2 a brick:Space ;
    bldg:hasIfcGuid "14$qyXeTFMkXIq4MbNNbYV" ;
    brick:HasTag tag:Corridor ;
    brick:isPartOf bldg:1 .

bldg:201A a brick:Space ;
    bldg:hasIfcGuid "2OSCOpF2MtLcZSZfm5L8g_" ;
    brick:HasTag tag:Office ;
    brick:isPartOf bldg:2 .

bldg:203A a brick:Space ;
    bldg:hasIfcGuid "3BCSpkDsQc6tRmj6p7Wp0j" ;
    brick:HasTag tag:Office ;
    brick:isPartOf bldg:2 .

bldg:203B a brick:Space ;
    bldg:hasIfcGuid "1oB1z$AtMqW3z_RBjgahi9" ;
    brick:HasTag tag:Office ;
    brick:isPartOf bldg:2 .

bldg:203C a brick:Space ;
    bldg:hasIfcGuid "1IFo23FcpCeYKEpqmjOjhx" ;
    brick:HasTag tag:Office ;
    brick:isPartOf bldg:2 .

bldg:203D a brick:Space ;
    bldg:hasIfcGuid "3EnKvyJ49LiwNcDCV_BTbP" ;
    brick:HasTag tag:Office ;
    brick:isPartOf bldg:2 .

bldg:205 a brick:Space ;
    bldg:hasIfcGuid "1jOdl7D5wdVCfFCXxjtUow" ;
    brick:HasTag tag:Plant ;
    brick:isPartOf bldg:2 .

bldg:206A a brick:Space ;
    bldg:hasIfcGuid "11UDn_aCP5f38ojHQAZEbe" ;
    brick:HasTag tag:Office ;
    brick:isPartOf bldg:2 .

bldg:206B a brick:Space ;
    bldg:hasIfcGuid "0s9zLzDMxb$xHc_Mq57OtZ" ;
    brick:HasTag tag:Office ;
    brick:isPartOf bldg:2 .

bldg:209 a brick:Space ;
    bldg:hasIfcGuid "2uxe_cXPq48VHqshJo5KsI" ;
    brick:HasTag tag:Plant ;
    brick:isPartOf bldg:2 .

bldg:215 a brick:Space ;
    bldg:hasIfcGuid "1VuAQV_s0j6rFX3cOIFEGv" ;
    brick:HasTag tag:Corridor ;
    brick:isPartOf bldg:2 .

bldg:217 a brick:Space ;
    bldg:hasIfcGuid "3y10f0_6D3ZibBeLuBKGcm" ;
    brick:HasTag tag:Corridor ;
    brick:isPartOf bldg:2 .

bldg:219A a brick:Space ;
    bldg:hasIfcGuid "12chOWGd6Zl3KyuMsb9I6F" ;
    brick:HasTag tag:Office ;
    brick:isPartOf bldg:2 .

bldg:219B a brick:Space ;
    bldg:hasIfcGuid "2qyKThh8J3Ys7G58ETCwyS" ;
    brick:HasTag tag:Office ;
    brick:isPartOf bldg:2 .

bldg:2C10 a brick:Space ;
    bldg:hasIfcGuid "0y4orGl5tKjWtGTAsyyDlx" ;
    brick:HasTag tag:Lobby ;
    brick:isPartOf bldg:2 .

bldg:2C3 a brick:Space ;
    bldg:hasIfcGuid "166kBKbcgvFxzPzFIbUb0$" ;
    brick:HasTag tag:Lobby ;
    brick:isPartOf bldg:2 .

bldg:2C4 a brick:Space ;
    bldg:hasIfcGuid "2Dk7GVcKzPn8YPY9KKiCdq" ;
    brick:HasTag tag:Lobby ;
    brick:isPartOf bldg:2 .

bldg:2C5 a brick:Space ;
    bldg:hasIfcGuid "3HaVCBuLRuP3BMzzCeHdYV" ;
    brick:HasTag tag:Lobby ;
    brick:isPartOf bldg:2 .

bldg:2C8 a brick:Space ;
    bldg:hasIfcGuid "3ll60wc0IzKO3Kmb$$BJbv" ;
    brick:HasTag tag:Corridor ;
    brick:isPartOf bldg:2 .

bldg:2L1 a brick:Space ;
    bldg:hasIfcGuid "3v3b3L2fj0VdUazPQnAzkN" ;
    brick:HasTag tag:Lift ;
    brick:isPartOf bldg:2 .

bldg:2L2 a brick:Space ;
    bldg:hasIfcGuid "3DahQce4ncM1OZLlWz1SfC" ;
    brick:HasTag tag:Lift ;
    brick:isPartOf bldg:2 .

bldg:2L3 a brick:Space ;
    bldg:hasIfcGuid "2zUasR4EDpWznUf3FLzllf" ;
    brick:HasTag tag:Lift ;
    brick:isPartOf bldg:2 .

bldg:2L4 a brick:Space ;
    bldg:hasIfcGuid "1yqmwiJMOnPIg_SKF$OEZK" ;
    brick:HasTag tag:Lift ;
    brick:isPartOf bldg:2 .

bldg:2L5 a brick:Space ;
    bldg:hasIfcGuid "1$LPoFjILOAfQLNb24qltJ" ;
    brick:HasTag tag:Lift ;
    brick:isPartOf bldg:2 .

bldg:2L6 a brick:Space ;
    bldg:hasIfcGuid "2sm94dBLLyR8QAttfRpwKT" ;
    brick:HasTag tag:Lift ;
    brick:isPartOf bldg:2 .

bldg:2S1 a brick:Space ;
    bldg:hasIfcGuid "1i4SdWYzO9ke_WcLpis152" ;
    brick:HasTag tag:Corridor ;
    brick:isPartOf bldg:2 .

bldg:2S2 a brick:Space ;
    bldg:hasIfcGuid "1l9VELg65M0xWhhii_ifUa" ;
    brick:HasTag tag:Corridor ;
    brick:isPartOf bldg:2 .

bldg:2S4 a brick:Space ;
    bldg:hasIfcGuid "3_rjGntodruXVkKX6kF2Xw" ;
    brick:HasTag tag:Corridor ;
    brick:isPartOf bldg:2 .

bldg:2S5 a brick:Space ;
    bldg:hasIfcGuid "1yTt7K$aj_FolvVya76D7X" ;
    brick:HasTag tag:Corridor ;
    brick:isPartOf bldg:2 .

bldg:302 a brick:Space ;
    bldg:hasIfcGuid "2RYC5j_5MqC7S2Am_KGZlq" ;
    brick:HasTag tag:Plant ;
    brick:isPartOf bldg:3 .

bldg:3C3 a brick:Space ;
    bldg:hasIfcGuid "1q2yyKKC$RncEwLDpafz2S" ;
    brick:HasTag tag:Corridor ;
    brick:isPartOf bldg:3 .

bldg:3C5 a brick:Space ;
    bldg:hasIfcGuid "3ZbtpVB0kMFNoAcbB0eVmq" ;
    brick:HasTag tag:Corridor ;
    brick:isPartOf bldg:3 .

bldg:3C7 a brick:Space ;
    bldg:hasIfcGuid "3LUGw9HhME$c9RO_IgmHw4" ;
    brick:HasTag tag:Corridor ;
    brick:isPartOf bldg:3 .

bldg:3L3 a brick:Space ;
    bldg:hasIfcGuid "0MW0DolwpQ12RTguk5HLpa" ;
    brick:HasTag tag:Lift ;
    brick:isPartOf bldg:3 .

bldg:3L4 a brick:Space ;
    bldg:hasIfcGuid "3OjSa2UL9CAeMkDF6KOEKk" ;
    brick:HasTag tag:Lift ;
    brick:isPartOf bldg:3 .

bldg:3L5 a brick:Space ;
    bldg:hasIfcGuid "1mowVvcYgYMRreKNOS1vVZ" ;
    brick:HasTag tag:Lift ;
    brick:isPartOf bldg:3 .

bldg:3L6 a brick:Space ;
    bldg:hasIfcGuid "3_9CNhA25T5YDElnNAkLsd" ;
    brick:HasTag tag:Lift ;
    brick:isPartOf bldg:3 .

bldg:3S1 a brick:Space ;
    bldg:hasIfcGuid "20rgKXJ0fEsf2NNO6GP1ur" ;
    brick:HasTag tag:Corridor ;
    brick:isPartOf bldg:3 .

bldg:3S2 a brick:Space ;
    bldg:hasIfcGuid "00PYZe90NVzjiWwPRDz13$" ;
    brick:HasTag tag:Corridor ;
    brick:isPartOf bldg:3 .

bldg:4.1 a brick:Space ;
    bldg:hasIfcGuid "3GOmXjhRSoDbHe4iScZZF$" ;
    brick:HasTag tag:Corridor ;
    brick:isPartOf bldg:4 .

bldg:4.2 a brick:Space ;
    bldg:hasIfcGuid "2ye2kmuruAD3Nt$W0$i$81" ;
    brick:HasTag tag:Corridor ;
    brick:isPartOf bldg:4 .

bldg:5.1 a brick:Space ;
    bldg:hasIfcGuid "1fH9z4d6Q$7owBFO7gCcSG" ;
    brick:HasTag tag:Corridor ;
    brick:isPartOf bldg:5 .

bldg:5.2 a brick:Space ;
    bldg:hasIfcGuid "1eifY6gpl4b0SS1j4sqV8P" ;
    brick:HasTag tag:Corridor ;
    brick:isPartOf bldg:5 .

bldg:6.1 a brick:Space ;
    bldg:hasIfcGuid "11ulL4gKDojo8WmhNs7B$o" ;
    brick:HasTag tag:Corridor ;
    brick:isPartOf bldg:6 .

bldg:6.2 a brick:Space ;
    bldg:hasIfcGuid "3KMFG2xDjL3NmW8xNW0hBX" ;
    brick:HasTag tag:Corridor ;
    brick:isPartOf bldg:6 .

bldg:7.1 a brick:Space ;
    bldg:hasIfcGuid "17V11CJiVoGXw4wtuuWpem" ;
    brick:HasTag tag:Corridor ;
    brick:isPartOf bldg:7 .

bldg:7.2 a brick:Space ;
    bldg:hasIfcGuid "3_5SWkPUsrKUu6LUA4IB6S" ;
    brick:HasTag tag:Corridor ;
    brick:isPartOf bldg:7 .

bldg:8.1 a brick:Space ;
    bldg:hasIfcGuid "1mXRl5uEVljtkZ17JOQu_A" ;
    brick:HasTag tag:Corridor ;
    brick:isPartOf bldg:8 .

bldg:8.2 a brick:Space ;
    bldg:hasIfcGuid "3rUC_2R0vm_rlMoPUlaQgW" ;
    brick:HasTag tag:Corridor ;
    brick:isPartOf bldg:8 .

bldg:9.1 a brick:Space ;
    bldg:hasIfcGuid "3bk8Tc2KPSWYwZ3pLPYNRk" ;
    brick:HasTag tag:Corridor ;
    brick:isPartOf bldg:9 .

bldg:9.2 a brick:Space ;
    bldg:hasIfcGuid "3GUGv2PgtCmL31zBoeM5z2" ;
    brick:HasTag tag:Corridor ;
    brick:isPartOf bldg:9 .

bldg:G02 a brick:Space ;
    bldg:hasIfcGuid "3TY1$THRj1E59UmaNvXZej" ;
    brick:HasTag tag:Office ;
    brick:isPartOf bldg:G .

bldg:G05 a brick:Space ;
    bldg:hasIfcGuid "2prIcLtEPXNqoWono_E2sL" ;
    brick:HasTag tag:Corridor ;
    brick:isPartOf bldg:G .

bldg:G08 a brick:Space ;
    bldg:hasIfcGuid "0mmpxpHcaPegFC5u2UFdUm" ;
    brick:HasTag tag:Office ;
    brick:isPartOf bldg:G .

bldg:G09 a brick:Space ;
    bldg:hasIfcGuid "0bP$DkCJHkfIHR2uSpfnbk" ;
    brick:HasTag tag:Retail ;
    brick:isPartOf bldg:G .

bldg:G10 a brick:Space ;
    bldg:hasIfcGuid "2Pn_3idgcVOcV8kZCge6O7" ;
    brick:HasTag tag:Corridor ;
    brick:isPartOf bldg:G .

bldg:G11 a brick:Space ;
    bldg:hasIfcGuid "2EIG7eWnIFw_G_GutVQbFw" ;
    brick:HasTag tag:Plant ;
    brick:isPartOf bldg:G .

bldg:G12 a brick:Space ;
    bldg:hasIfcGuid "0Q9Rd3jCw8ELZaUOi3D5az" ;
    brick:HasTag tag:Retail ;
    brick:isPartOf bldg:G .

bldg:G14.2 a brick:Space ;
    bldg:hasIfcGuid "0AfdyWxItRDMAaRZ91F2Ub" ;
    brick:HasTag tag:Toilet ;
    brick:isPartOf bldg:G .

bldg:GC2 a brick:Space ;
    bldg:hasIfcGuid "0CCiUuzRbeKM6Rr__f8prr" ;
    brick:HasTag tag:Lobby ;
    brick:isPartOf bldg:G .

bldg:GC4 a brick:Space ;
    bldg:hasIfcGuid "2ClbyU6fd8Eoem8JpTBhbN" ;
    brick:HasTag tag:Corridor ;
    brick:isPartOf bldg:G .

bldg:GC5 a brick:Space ;
    bldg:hasIfcGuid "00dp53UIFGZw$iFzCVsPz5" ;
    brick:HasTag tag:Corridor ;
    brick:isPartOf bldg:G .

bldg:GC7 a brick:Space ;
    bldg:hasIfcGuid "3VvOYreQ_7D_SxakKEdXEU" ;
    brick:HasTag tag:Corridor ;
    brick:isPartOf bldg:G .

bldg:GC8 a brick:Space ;
    bldg:hasIfcGuid "3tXqNKaH9DDcQJx7r88DVQ" ;
    brick:HasTag tag:Corridor ;
    brick:isPartOf bldg:G .

bldg:GGap a brick:Space ;
    bldg:hasIfcGuid "1UCpqEfBycNUjVQImmIFsC" ;
    brick:HasTag tag:Store ;
    brick:isPartOf bldg:G .

bldg:GL1 a brick:Space ;
    bldg:hasIfcGuid "2BGC2b2uCjJfjNYaD8ceuw" ;
    brick:HasTag tag:Lift ;
    brick:isPartOf bldg:G .

bldg:GL2 a brick:Space ;
    bldg:hasIfcGuid "0O5lHXe$b$j3FAABzn51_2" ;
    brick:HasTag tag:Lift ;
    brick:isPartOf bldg:G .

bldg:GL3 a brick:Space ;
    bldg:hasIfcGuid "2_DljA72W7qfqA6OwhfK_Q" ;
    brick:HasTag tag:Lift ;
    brick:isPartOf bldg:G .

bldg:GL4 a brick:Space ;
    bldg:hasIfcGuid "3HAsNEHkhLY8y06JvvCbuU" ;
    brick:HasTag tag:Lift ;
    brick:isPartOf bldg:G .

bldg:GL5 a brick:Space ;
    bldg:hasIfcGuid "2SHifRj2LCI$6RMSGvA0po" ;
    brick:HasTag tag:Lift ;
    brick:isPartOf bldg:G .

bldg:GL6 a brick:Space ;
    bldg:hasIfcGuid "3n1f2HrC76p1o2U2_TsPzh" ;
    brick:HasTag tag:Lift ;
    brick:isPartOf bldg:G .

bldg:GR1 a brick:Space ;
    bldg:hasIfcGuid "2g$EHDaA26UwlOMQlvIlxC" ;
    brick:HasTag tag:Store ;
    brick:isPartOf bldg:G .

bldg:GR18.1 a brick:Space ;
    bldg:hasIfcGuid "0s54hXuTCdiMpJd3EG6sM7" ;
    brick:HasTag tag:Store ;
    brick:isPartOf bldg:G .

bldg:GR18.2 a brick:Space ;
    bldg:hasIfcGuid "1Z8me5Jt$zXl25kH2wjMH5" ;
    brick:HasTag tag:Store ;
    brick:isPartOf bldg:G .

bldg:GR2 a brick:Space ;
    bldg:hasIfcGuid "2pqG3JIC2yrpxxhn$rQkNd" ;
    brick:HasTag tag:Store ;
    brick:isPartOf bldg:G .

bldg:GR3 a brick:Space ;
    bldg:hasIfcGuid "0OBmjkeHc$Wm5PyzEXm164" ;
    brick:HasTag tag:Store ;
    brick:isPartOf bldg:G .

bldg:GR4 a brick:Space ;
    bldg:hasIfcGuid "1RRSsTowhUQnSYC9EYbBG8" ;
    brick:HasTag tag:Store ;
    brick:isPartOf bldg:G .

bldg:GR5 a brick:Space ;
    bldg:hasIfcGuid "3nYQOK9a1dtHET_BugLte3" ;
    brick:HasTag tag:Store ;
    brick:isPartOf bldg:G .

bldg:GR6_GR7_GR8 a brick:Space ;
    bldg:hasIfcGuid "1ewpls$64vnmo7vj_lv1ZH" ;
    brick:HasTag tag:Store ;
    brick:isPartOf bldg:G .

bldg:GR9 a brick:Space ;
    bldg:hasIfcGuid "148R3eHOHR2VFgzRUORkkR" ;
    brick:HasTag tag:Store ;
    brick:isPartOf bldg:G .

bldg:GS2 a brick:Space ;
    bldg:hasIfcGuid "2W0gDFGwLKM7iQzHmB8XpX" ;
    brick:HasTag tag:Corridor ;
    brick:isPartOf bldg:G .

bldg:GS4 a brick:Space ;
    bldg:hasIfcGuid "1WNCh4qAuMuhnoOZckASNz" ;
    brick:HasTag tag:Corridor ;
    brick:isPartOf bldg:G .

bldg:GS5 a brick:Space ;
    bldg:hasIfcGuid "1_AEeAl6FTEAfgxIHfm1am" ;
    brick:HasTag tag:Corridor ;
    brick:isPartOf bldg:G .

bldg:PD00-RO-MVHR-001 a brick:MVHR ;
    bldg:feedsAir bldg:PD00-RO-LSD-001,
        bldg:PD00-RO-LSD-002,
        bldg:PD00-RO-LSD-004,
        bldg:PD00-RO-LSD-006,
        bldg:PD00-RO-LSD-007,
        bldg:PD00-RO-LSD-008,
        bldg:PD00-RO-LSD-010,
        bldg:PD00-RO-LSD-013,
        bldg:PD00-RO-LSD-015,
        bldg:PD00-RO-LSD-016,
        bldg:PD00-RO-LSD-017 .

bldg:TE00-NS-TEG-001 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TE01-XX-AHU-002 .

bldg:TE00-NS-TEG-002 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TE01-XX-AHU-002 .

bldg:TE00-NS-TEG-003 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TE01-XX-AHU-002 .

bldg:TE00-NS-TEG-004 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TE01-XX-AHU-002 .

bldg:TE00-NS-TEG-005 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TE01-XX-AHU-002 .

bldg:TE00-NS-TEG-006 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TE01-XX-AHU-002 .

bldg:TE00-NS-TEG-007 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TE01-XX-AHU-002 .

bldg:TE00-NS-TEG-008 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TE01-XX-AHU-002 .

bldg:TE00-NS-TEG-009 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TE01-XX-AHU-002 .

bldg:TE00-NS-TEG-010 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TE01-XX-AHU-002 .

bldg:TE00-NS-TEG-011 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TE01-XX-AHU-002 .

bldg:TE00-NS-TEG-012 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TE01-XX-AHU-002 .

bldg:TE00-NS-TEG-013 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TE01-XX-AHU-002 .

bldg:TE00-NS-TEG-014 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TE01-XX-AHU-002 .

bldg:TE00-NS-TEG-016 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TE01-XX-AHU-002 .

bldg:TE00-NS-TEG-017 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TE01-XX-AHU-002 .

bldg:TE00-NS-TEG-018 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TE01-XX-AHU-002 .

bldg:TE00-NS-TEG-019 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TE01-XX-AHU-002 .

bldg:TE00-SLD-EG-001 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TE01-XX-AHU-001 .

bldg:TE00-SLD-EG-002 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TE01-XX-AHU-001 .

bldg:TE00-SLD-EG-003 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TE01-XX-AHU-001 .

bldg:TE00-SLD-EG-004 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TE01-XX-AHU-001 .

bldg:TE00-SLD-EG-005 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TE01-XX-AHU-001 .

bldg:TE00-SLD-EG-006 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TE01-XX-AHU-001 .

bldg:TE00-SLD-EG-007 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TE01-XX-AHU-001 .

bldg:TE00-SLD-EG-008 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TE01-XX-AHU-001 .

bldg:TE00-SLD-EG-009 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TE01-XX-AHU-001 .

bldg:TE00-SLD-EG-010 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TE01-XX-AHU-001 .

bldg:TE00-SLD-EG-011 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TE01-XX-AHU-001 .

bldg:TE00-SLD-EG-012 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TE01-XX-AHU-001 .

bldg:TE00-SLD-EG-013 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TE01-XX-AHU-001 .

bldg:TE00-SLD-EG-014 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TE01-XX-AHU-001 .

bldg:TE00-SLD-EG-015 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TE01-XX-AHU-001 .

bldg:TE00-XX-MVHR-001 a brick:MVHR ;
    bldg:feedsAir bldg:PD00-FB-LSD-004,
        bldg:PD00-FB-LSD-005 .

bldg:TE01-LB1-EG-001 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TE01-XX-AHU-001 .

bldg:TE01-LB1-EG-002 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TE01-XX-AHU-001 .

bldg:TE01-LB1-EG-003 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TE01-XX-AHU-001 .

bldg:TE01-LB1-EG-004 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TE01-XX-AHU-001 .

bldg:TE01-NST1-EG-001 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TE01-XX-AHU-001 .

bldg:TE01-NST1-EG-002 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TE01-XX-AHU-001 .

bldg:TE01-RSH-EG-005 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TE01-XX-AHU-001 .

bldg:TE01-RSH-EG-006 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TE01-XX-AHU-001 .

bldg:TE01-RSH-EG-007 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TE01-XX-AHU-001 .

bldg:TE01-RSH-EG-008 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TE01-XX-AHU-001 .

bldg:TE01-S1-EG-001 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TE01-XX-AHU-001 .

bldg:TE01-S1-EG-002 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TE01-XX-AHU-001 .

bldg:TE01-S1-EG-003 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TE01-XX-AHU-001 .

bldg:TE01-S2-EG-001 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TE01-XX-AHU-001 .

bldg:TE01-XX-TEG-001 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TE02-XX-AHU-002 .

bldg:TE01-XX-TEG-002 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TE02-XX-AHU-002 .

bldg:TE01-XX-TEG-003 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TE02-XX-AHU-002 .

bldg:TE01-XX-TEG-004 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TE02-XX-AHU-002 .

bldg:TE01-XX-TEG-005 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TE02-XX-AHU-002 .

bldg:TE01-XX-TEG-006 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TE02-XX-AHU-002 .

bldg:TE01-XX-TEG-007 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TE02-XX-AHU-002 .

bldg:TE01-XX-TEG-008 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TE02-XX-AHU-002 .

bldg:TE01-XX-TEG-009 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TE02-XX-AHU-002 .

bldg:TE01-XX-TEG-010 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TE02-XX-AHU-002 .

bldg:TE01-XX-TEG-011 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TE02-XX-AHU-002 .

bldg:TE01-XX-TEG-012 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TE02-XX-AHU-002 .

bldg:TE02-GW1-EG-001 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TE02-XX-AHU-001 .

bldg:TE02-GW1-EG-002 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TE02-XX-AHU-001 .

bldg:TE02-GW1-EG-003 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TE02-XX-AHU-001 .

bldg:TE02-GW1-EG-004 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TE02-XX-AHU-001 .

bldg:TE02-GW1-EG-005 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TE02-XX-AHU-001 .

bldg:TE02-GW1-EG-006 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TE02-XX-AHU-001 .

bldg:TE02-GW1-EG-007 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TE02-XX-AHU-001 .

bldg:TE02-GW1-EG-008 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TE02-XX-AHU-001 .

bldg:TE02-OF1-EG-001 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TE02-XX-AHU-001 .

bldg:TE02-OF2-EG-001 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TE02-XX-AHU-001 .

bldg:TE02-OF3-EG-001 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TE02-XX-AHU-001 .

bldg:TE02-STDR-EG-001 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TE02-XX-AHU-001 .

bldg:TE02-STDR-EG-002 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TE02-XX-AHU-001 .

bldg:TE02-STDR-EG-003 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TE02-XX-AHU-001 .

bldg:TE02-STDR-EG-004 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TE02-XX-AHU-001 .

bldg:TE02-TS1-EG-001 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TE02-XX-AHU-001 .

bldg:TE02-TS1-EG-002 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TE02-XX-AHU-001 .

bldg:TE02-TS1-EG-003 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TE02-XX-AHU-001 .

bldg:TE02-TS1-EG-004 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TE02-XX-AHU-001 .

bldg:TE02-TS1-EG-005 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TE02-XX-AHU-001 .

bldg:TE02-TS1-EG-006 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TE02-XX-AHU-001 .

bldg:TE02-TS2-EG-001 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TE02-XX-AHU-001 .

bldg:TE02-TS2-EG-002 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TE02-XX-AHU-001 .

bldg:TE02-TS2-EG-003 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TE02-XX-AHU-001 .

bldg:TE02-TS2-EG-004 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TE02-XX-AHU-001 .

bldg:TE02-TS2-EG-005 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TE02-XX-AHU-001 .

bldg:TE02-TS3-EG-001 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TE02-XX-AHU-001 .

bldg:TE02-TS3-EG-002 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TE02-XX-AHU-001 .

bldg:TE02-TS3-EG-003 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TE02-XX-AHU-001 .

bldg:TE02-TS3-EG-004 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TE02-XX-AHU-001 .

bldg:TE02-TS4-EG-001 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TE02-XX-AHU-001 .

bldg:TE02-TS4-EG-002 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TE02-XX-AHU-001 .

bldg:TE02-TS4-EG-003 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TE02-XX-AHU-001 .

bldg:TE02-TS4-EG-004 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TE02-XX-AHU-001 .

bldg:TE02-XX-TEG-001 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TE02-XX-AHU-002 .

bldg:TE02-XX-TEG-002 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TE02-XX-AHU-002 .

bldg:TE02-XX-TEG-003 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TE02-XX-AHU-002 .

bldg:TE02-XX-TEG-004 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TE02-XX-AHU-002 .

bldg:TE02-XX-TEG-005 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TE02-XX-AHU-002 .

bldg:TE02-XX-TEG-006 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TE02-XX-AHU-002 .

bldg:TE02-XX-TEG-007 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TE02-XX-AHU-002 .

bldg:TE02-XX-TEG-008 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TE02-XX-AHU-002 .

bldg:TE02-XX-TEG-009 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TE02-XX-AHU-002 .

bldg:TE02-XX-TEG-010 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TE02-XX-AHU-002 .

bldg:TE02-XX-TEG-011 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TE02-XX-AHU-002 .

bldg:TE02-XX-TEG-012 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TE02-XX-AHU-002 .

bldg:TE03-RES-EG-01 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TE03-RES-MVHR-003 .

bldg:TE03-RES-EG-02 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TE03-RES-MVHR-002 .

bldg:TE03-RES-MVHR-001 a brick:MVHR ;
    bldg:feedsAir bldg:TE03-CMN3-FCU-001,
        bldg:TE03-CMN3-FCU-002,
        bldg:TE03-CMN3-FCU-003,
        bldg:TE03-CMN3-FCU-004 .

bldg:TE03-RES-MVHR-004 a brick:MVHR ;
    bldg:feedsAir bldg:TE03-TS3-FCU-001,
        bldg:TE03-TS3-FCU-002,
        bldg:TE03-TS3-FCU-003,
        bldg:TE03-TS3-FCU-004,
        bldg:TE03-TS3-FCU-005 .

bldg:TE03-XX-TEG-001 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TE02-XX-AHU-002 .

bldg:TE03-XX-TEG-002 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TE02-XX-AHU-002 .

bldg:TE03-XX-TEG-003 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TE02-XX-AHU-002 .

bldg:TE03-XX-TEG-004 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TE02-XX-AHU-002 .

bldg:TE04-C1-MVHR-01 a brick:MVHR ;
    bldg:feedsAir bldg:TE04-C1-SD-01 .

bldg:TE04-C1-MVHR-02 a brick:MVHR ;
    bldg:feedsAir bldg:4.3.1,
        bldg:4.3.2,
        bldg:4.3.3,
        bldg:4.3.4,
        bldg:4.3.5 .

bldg:TE04-C1-MVHR-03 a brick:MVHR ;
    bldg:feedsAir bldg:4.3.6,
        bldg:4.3.7,
        bldg:4.3.8,
        bldg:4.3.9,
        bldg:4.3.9A .

bldg:TE04-C2-MVHR-01 a brick:MVHR ;
    bldg:feedsAir bldg:TE04-C2-SD-01 .

bldg:TE04-C2-MVHR-02 a brick:MVHR ;
    bldg:feedsAir bldg:4.4.1,
        bldg:4.4.2,
        bldg:4.4.3,
        bldg:4.4.4,
        bldg:4.4.5 .

bldg:TE04-C2-MVHR-03 a brick:MVHR ;
    bldg:feedsAir bldg:4.4.6,
        bldg:4.4.7,
        bldg:4.4.8,
        bldg:4.4.9 .

bldg:TE05-C1-MVHR-01 a brick:MVHR ;
    bldg:feedsAir bldg:TE05-C1-SD-01 .

bldg:TE05-C1-MVHR-02 a brick:MVHR ;
    bldg:feedsAir bldg:5.3.1,
        bldg:5.3.2,
        bldg:5.3.3,
        bldg:5.3.4,
        bldg:5.3.5 .

bldg:TE05-C1-MVHR-03 a brick:MVHR ;
    bldg:feedsAir bldg:5.3.6,
        bldg:5.3.7,
        bldg:5.3.8,
        bldg:5.3.9,
        bldg:5.3.9A .

bldg:TE05-C2-MVHR-01 a brick:MVHR ;
    bldg:feedsAir bldg:TE05-C2-SD-01 .

bldg:TE05-C2-MVHR-02 a brick:MVHR ;
    bldg:feedsAir bldg:5.4.1,
        bldg:5.4.2,
        bldg:5.4.3,
        bldg:5.4.4,
        bldg:5.4.5 .

bldg:TE05-C2-MVHR-03 a brick:MVHR ;
    bldg:feedsAir bldg:5.4.6,
        bldg:5.4.7,
        bldg:5.4.8,
        bldg:5.4.9 .

bldg:TE06-C1-MVHR-01 a brick:MVHR ;
    bldg:feedsAir bldg:TE06-C1-SD-01 .

bldg:TE06-C1-MVHR-02 a brick:MVHR ;
    bldg:feedsAir bldg:6.3.1,
        bldg:6.3.2,
        bldg:6.3.3,
        bldg:6.3.4,
        bldg:6.3.5 .

bldg:TE06-C1-MVHR-03 a brick:MVHR ;
    bldg:feedsAir bldg:6.3.6,
        bldg:6.3.7,
        bldg:6.3.8,
        bldg:6.3.9,
        bldg:6.3.9A .

bldg:TE06-C2-MVHR-01 a brick:MVHR ;
    bldg:feedsAir bldg:TE06-C2-SD-01 .

bldg:TE06-C2-MVHR-02 a brick:MVHR ;
    bldg:feedsAir bldg:6.4.1,
        bldg:6.4.2,
        bldg:6.4.3,
        bldg:6.4.4,
        bldg:6.4.5 .

bldg:TE06-C2-MVHR-03 a brick:MVHR ;
    bldg:feedsAir bldg:6.4.6,
        bldg:6.4.7,
        bldg:6.4.8,
        bldg:6.4.9 .

bldg:TE07-C1-MVHR-01 a brick:MVHR ;
    bldg:feedsAir bldg:TE07-C1-SD-01 .

bldg:TE07-C1-MVHR-02 a brick:MVHR ;
    bldg:feedsAir bldg:7.3.1,
        bldg:7.3.2,
        bldg:7.3.3,
        bldg:7.3.4,
        bldg:7.3.5 .

bldg:TE07-C1-MVHR-03 a brick:MVHR ;
    bldg:feedsAir bldg:7.3.6,
        bldg:7.3.7,
        bldg:7.3.8,
        bldg:7.3.9,
        bldg:7.3.9A .

bldg:TE07-C2-MVHR-01 a brick:MVHR ;
    bldg:feedsAir bldg:TE07-C2-SD-01 .

bldg:TE07-C2-MVHR-02 a brick:MVHR ;
    bldg:feedsAir bldg:7.4.1,
        bldg:7.4.2,
        bldg:7.4.3,
        bldg:7.4.4,
        bldg:7.4.5 .

bldg:TE07-C2-MVHR-03 a brick:MVHR ;
    bldg:feedsAir bldg:7.4.6,
        bldg:7.4.7,
        bldg:7.4.8,
        bldg:7.4.9 .

bldg:TE08-C1-MVHR-01 a brick:MVHR ;
    bldg:feedsAir bldg:TE08-C1-SD-01 .

bldg:TE08-C1-MVHR-02 a brick:MVHR ;
    bldg:feedsAir bldg:8.3.1,
        bldg:8.3.2,
        bldg:8.3.3,
        bldg:8.3.4,
        bldg:8.3.5 .

bldg:TE08-C1-MVHR-03 a brick:MVHR ;
    bldg:feedsAir bldg:8.3.6,
        bldg:8.3.7,
        bldg:8.3.8,
        bldg:8.3.9,
        bldg:8.3.9A .

bldg:TE08-C2-MVHR-01 a brick:MVHR ;
    bldg:feedsAir bldg:TE08-C2-SD-01 .

bldg:TE08-C2-MVHR-02 a brick:MVHR ;
    bldg:feedsAir bldg:8.4.1,
        bldg:8.4.2,
        bldg:8.4.3,
        bldg:8.4.4,
        bldg:8.4.5 .

bldg:TE08-C2-MVHR-03 a brick:MVHR ;
    bldg:feedsAir bldg:8.4.6,
        bldg:8.4.7,
        bldg:8.4.8,
        bldg:8.4.9 .

bldg:TE09-C1-MVHR-01 a brick:MVHR ;
    bldg:feedsAir bldg:TE09-C1-SD-01 .

bldg:TE09-C1-MVHR-02 a brick:MVHR ;
    bldg:feedsAir bldg:9.3.1,
        bldg:9.3.2,
        bldg:9.3.3,
        bldg:9.3.4,
        bldg:9.3.5 .

bldg:TE09-C1-MVHR-03 a brick:MVHR ;
    bldg:feedsAir bldg:9.3.6,
        bldg:9.3.7,
        bldg:9.3.8,
        bldg:9.3.9,
        bldg:9.3.9A .

bldg:TE09-C2-MVHR-01 a brick:MVHR ;
    bldg:feedsAir bldg:TE09-C2-SD-01 .

bldg:TE09-C2-MVHR-02 a brick:MVHR ;
    bldg:feedsAir bldg:9.4.1,
        bldg:9.4.2,
        bldg:9.4.3,
        bldg:9.4.4,
        bldg:9.4.5 .

bldg:TE09-C2-MVHR-03 a brick:MVHR ;
    bldg:feedsAir bldg:9.4.6,
        bldg:9.4.7,
        bldg:9.4.8,
        bldg:9.4.9 .

bldg:TE10-C1-MVHR-01 a brick:MVHR ;
    bldg:feedsAir bldg:TE10-C1-SD-01 .

bldg:TE10-C1-MVHR-02 a brick:MVHR ;
    bldg:feedsAir bldg:10.3.1,
        bldg:10.3.2,
        bldg:10.3.3,
        bldg:10.3.4,
        bldg:10.3.5 .

bldg:TE10-C1-MVHR-03 a brick:MVHR ;
    bldg:feedsAir bldg:10.3.6,
        bldg:10.3.7,
        bldg:10.3.8,
        bldg:10.3.9,
        bldg:10.3.9A .

bldg:TE10-C2-MVHR-01 a brick:MVHR ;
    bldg:feedsAir bldg:TE10-C2-SD-01 .

bldg:TE10-C2-MVHR-02 a brick:MVHR ;
    bldg:feedsAir bldg:10.4.1,
        bldg:10.4.2,
        bldg:10.4.3,
        bldg:10.4.4,
        bldg:10.4.5 .

bldg:TE10-C2-MVHR-03 a brick:MVHR ;
    bldg:feedsAir bldg:10.4.6,
        bldg:10.4.7,
        bldg:10.4.8,
        bldg:10.4.9 .

bldg:TE11-C1-MVHR-01 a brick:MVHR ;
    bldg:feedsAir bldg:TE11-C1-SD-01 .

bldg:TE11-C1-MVHR-02 a brick:MVHR ;
    bldg:feedsAir bldg:11.3.1,
        bldg:11.3.2,
        bldg:11.3.3,
        bldg:11.3.4,
        bldg:11.3.5 .

bldg:TE11-C1-MVHR-03 a brick:MVHR ;
    bldg:feedsAir bldg:11.3.6,
        bldg:11.3.7,
        bldg:11.3.8,
        bldg:11.3.9,
        bldg:11.3.9A .

bldg:TE11-C2-MVHR-01 a brick:MVHR ;
    bldg:feedsAir bldg:TE11-C2-SD-01 .

bldg:TE11-C2-MVHR-02 a brick:MVHR ;
    bldg:feedsAir bldg:11.4.1,
        bldg:11.4.2,
        bldg:11.4.3,
        bldg:11.4.4,
        bldg:11.4.5 .

bldg:TE11-C2-MVHR-03 a brick:MVHR ;
    bldg:feedsAir bldg:11.4.6,
        bldg:11.4.7,
        bldg:11.4.8,
        bldg:11.4.9 .

bldg:TE12-C1-MVHR-01 a brick:MVHR ;
    bldg:feedsAir bldg:TE12-C1-SD-01 .

bldg:TE12-C1-MVHR-02 a brick:MVHR ;
    bldg:feedsAir bldg:12.3.1,
        bldg:12.3.2,
        bldg:12.3.3,
        bldg:12.3.4,
        bldg:12.3.5 .

bldg:TE12-C1-MVHR-03 a brick:MVHR ;
    bldg:feedsAir bldg:12.3.6,
        bldg:12.3.7,
        bldg:12.3.8,
        bldg:12.3.9,
        bldg:12.3.9A .

bldg:TE12-C2-MVHR-01 a brick:MVHR ;
    bldg:feedsAir bldg:TE12-C2-SD-01 .

bldg:TE12-C2-MVHR-02 a brick:MVHR ;
    bldg:feedsAir bldg:12.4.1,
        bldg:12.4.2,
        bldg:12.4.3,
        bldg:12.4.4,
        bldg:12.4.5 .

bldg:TE12-C2-MVHR-03 a brick:MVHR ;
    bldg:feedsAir bldg:12.4.6,
        bldg:12.4.7,
        bldg:12.4.8,
        bldg:12.4.9 .

bldg:TE13-C1-MVHR-01 a brick:MVHR ;
    bldg:feedsAir bldg:TE13-C1-SD-01 .

bldg:TE13-C1-MVHR-02 a brick:MVHR ;
    bldg:feedsAir bldg:13.3.1,
        bldg:13.3.2,
        bldg:13.3.3,
        bldg:13.3.4,
        bldg:13.3.5 .

bldg:TE13-C1-MVHR-03 a brick:MVHR ;
    bldg:feedsAir bldg:13.3.6,
        bldg:13.3.7,
        bldg:13.3.8,
        bldg:13.3.9,
        bldg:13.3.9A .

bldg:TE13-C2-MVHR-01 a brick:MVHR ;
    bldg:feedsAir bldg:TE13-C2-SD-01 .

bldg:TE13-C2-MVHR-02 a brick:MVHR ;
    bldg:feedsAir bldg:13.4.1,
        bldg:13.4.2,
        bldg:13.4.3,
        bldg:13.4.4,
        bldg:13.4.5 .

bldg:TE13-C2-MVHR-03 a brick:MVHR ;
    bldg:feedsAir bldg:13.4.6,
        bldg:13.4.7,
        bldg:13.4.8,
        bldg:13.4.9 .

bldg:TE14-C1-MVHR-01 a brick:MVHR ;
    bldg:feedsAir bldg:TE14-C1-SD-01 .

bldg:TE14-C1-MVHR-02 a brick:MVHR ;
    bldg:feedsAir bldg:14.3.1,
        bldg:14.3.2,
        bldg:14.3.3,
        bldg:14.3.4,
        bldg:14.3.5 .

bldg:TE14-C1-MVHR-03 a brick:MVHR ;
    bldg:feedsAir bldg:14.3.6,
        bldg:14.3.7,
        bldg:14.3.8,
        bldg:14.3.9,
        bldg:14.3.9A .

bldg:TE14-C2-MVHR-01 a brick:MVHR ;
    bldg:feedsAir bldg:TE14-C2-SD-01 .

bldg:TE14-C2-MVHR-02 a brick:MVHR ;
    bldg:feedsAir bldg:14.4.1,
        bldg:14.4.2,
        bldg:14.4.3,
        bldg:14.4.4,
        bldg:14.4.5 .

bldg:TE14-C2-MVHR-03 a brick:MVHR ;
    bldg:feedsAir bldg:14.4.6,
        bldg:14.4.7,
        bldg:14.4.8,
        bldg:14.4.9 .

bldg:TE15-C1-MVHR-01 a brick:MVHR ;
    bldg:feedsAir bldg:TE15-C1-SD-01 .

bldg:TE15-C1-MVHR-02 a brick:MVHR ;
    bldg:feedsAir bldg:15.3.1,
        bldg:15.3.2,
        bldg:15.3.3,
        bldg:15.3.4,
        bldg:15.3.5 .

bldg:TE15-C1-MVHR-03 a brick:MVHR ;
    bldg:feedsAir bldg:15.3.6,
        bldg:15.3.7,
        bldg:15.3.8,
        bldg:15.3.9,
        bldg:15.3.9A .

bldg:TE15-C2-MVHR-01 a brick:MVHR ;
    bldg:feedsAir bldg:TE15-C2-SD-01 .

bldg:TE15-C2-MVHR-02 a brick:MVHR ;
    bldg:feedsAir bldg:15.4.1,
        bldg:15.4.2,
        bldg:15.4.3,
        bldg:15.4.4,
        bldg:15.4.5 .

bldg:TE15-C2-MVHR-03 a brick:MVHR ;
    bldg:feedsAir bldg:15.4.6,
        bldg:15.4.7,
        bldg:15.4.8,
        bldg:15.4.9 .

bldg:TW00-GDI-EG-001 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TE01-XX-AHU-001 .

bldg:TW00-GDI-EG-002 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TE01-XX-AHU-001 .

bldg:TW00-GDI-EG-003 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TE01-XX-AHU-001 .

bldg:TW00-GDI-EG-004 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TE01-XX-AHU-001 .

bldg:TW00-MEGR1-EG-001 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TW02-XX-AHU-001 .

bldg:TW00-UG-EG-001 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:PD00-XX-AHU-001 .

bldg:TW00-UG-EG-002 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:PD00-XX-AHU-001 .

bldg:TW00-UG-EG-003 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:PD00-XX-AHU-001 .

bldg:TW00-UG-EG-004 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:PD00-XX-AHU-001 .

bldg:TW00-UG-EG-005 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:PD00-XX-AHU-001 .

bldg:TW00-UG-EG-006 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:PD00-XX-AHU-001 .

bldg:TW00-UG-EG-007 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:PD00-XX-AHU-001 .

bldg:TW00-UG-EG-008 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:PD00-XX-AHU-001 .

bldg:TW00-XX-TEG-001 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:PD00-XX-AHU-002 .

bldg:TW00-XX-TEG-002 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:PD00-XX-AHU-002 .

bldg:TW00-XX-TEG-003 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:PD00-XX-AHU-002 .

bldg:TW00-XX-TEG-004 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:PD00-XX-AHU-002 .

bldg:TW01-CE1-EG-001 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TW01-XX-AHU-001 .

bldg:TW01-CE1-EG-002 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TW01-XX-AHU-001 .

bldg:TW01-CE1-EG-003 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TW01-XX-AHU-001 .

bldg:TW01-CE1-EG-004 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TW01-XX-AHU-001 .

bldg:TW01-CE1-EG-005 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TW01-XX-AHU-001 .

bldg:TW01-CE1-EG-006 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TW01-XX-AHU-001 .

bldg:TW01-CE1-EG-007 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TW01-XX-AHU-001 .

bldg:TW01-LBR-EG-01 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TW02-XX-AHU-001 .

bldg:TW01-LBR-EG-02 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TW02-XX-AHU-001 .

bldg:TW01-LBR-EG-03 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TW02-XX-AHU-001 .

bldg:TW01-LBR-EG-04 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TW02-XX-AHU-001 .

bldg:TW01-LBR-EG-05 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TW02-XX-AHU-001 .

bldg:TW01-LBR-EG-06 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TW02-XX-AHU-001 .

bldg:TW01-LBR-EG-07 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TW02-XX-AHU-001 .

bldg:TW01-LBR-EG-08 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TW02-XX-AHU-001 .

bldg:TW01-LBR-EG-09 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TW02-XX-AHU-001 .

bldg:TW01-LBR-EG-10 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TW02-XX-AHU-001 .

bldg:TW01-RSH-EG-001 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TE01-XX-AHU-001 .

bldg:TW01-RSH-EG-002 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TE01-XX-AHU-001 .

bldg:TW01-RSH-EG-003 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TE01-XX-AHU-001 .

bldg:TW01-RSH-EG-004 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TE01-XX-AHU-001 .

bldg:TW01-TS1-EG-001 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TW01-XX-AHU-001 .

bldg:TW01-TS1-EG-002 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TW01-XX-AHU-001 .

bldg:TW01-TS1-EG-003 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TW01-XX-AHU-001 .

bldg:TW01-TS1-EG-004 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TW01-XX-AHU-001 .

bldg:TW01-XX-TEG-001 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:PD00-XX-AHU-002 .

bldg:TW01-XX-TEG-002 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:PD00-XX-AHU-002 .

bldg:TW01-XX-TEG-003 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:PD00-XX-AHU-002 .

bldg:TW01-XX-TEG-004 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:PD00-XX-AHU-002 .

bldg:TW01-XX-TEG-005 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:PD00-XX-AHU-002 .

bldg:TW01-XX-TEG-013 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TE02-XX-AHU-002 .

bldg:TW02-CI3-EG-100 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TW02-XX-AHU-001 .

bldg:TW02-CI3-EG-101 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TW02-XX-AHU-001 .

bldg:TW02-CI3-EG-102 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TW02-XX-AHU-001 .

bldg:TW02-CI3-EG-103 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TW02-XX-AHU-001 .

bldg:TW02-WRK1-EG-001 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TW02-XX-AHU-001 .

bldg:TW02-WRK1-EG-002 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TW02-XX-AHU-001 .

bldg:TW02-WRK1-EG-003 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TW02-XX-AHU-001 .

bldg:TW02-WRK1-EG-004 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TW02-XX-AHU-001 .

bldg:TW02-WRK1-EG-005 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TW02-XX-AHU-001 .

bldg:TW02-WRK1-EG-006 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TW02-XX-AHU-001 .

bldg:TW02-WRK1-EG-007 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TW02-XX-AHU-001 .

bldg:TW02-WRK1-EG-008 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TW02-XX-AHU-001 .

bldg:TW02-WRK1-EG-009 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TW02-XX-AHU-001 .

bldg:TW02-WRK1-EG-010 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TW02-XX-AHU-001 .

bldg:TW02-WRK1-EG-011 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TW02-XX-AHU-001 .

bldg:TW02-WRK1-EG-012 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TW02-XX-AHU-001 .

bldg:TW02-WRK1-EG-013 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TE02-XX-AHU-001 .

bldg:TW02-WRK1-EG-014 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TE02-XX-AHU-001 .

bldg:TW02-WRK1-EG-015 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TE02-XX-AHU-001 .

bldg:TW02-WRK1-EG-016 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TE02-XX-AHU-001 .

bldg:TW02-WRK1-EG-017 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TE02-XX-AHU-001 .

bldg:TW02-WRK1-EG-018 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TE02-XX-AHU-001 .

bldg:TW02-WRK1-EG-019 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TE02-XX-AHU-001 .

bldg:TW02-WRK1-EG-020 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TE02-XX-AHU-001 .

bldg:TW02-WRK2-EG-001 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TW01-XX-AHU-001 .

bldg:TW02-WRK2-EG-003 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TW01-XX-AHU-001 .

bldg:TW02-WRK2-EG-004 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TW01-XX-AHU-001 .

bldg:TW02-WRK2-EG-005 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TW01-XX-AHU-001 .

bldg:TW02-WRK2-EG-007 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TW01-XX-AHU-001 .

bldg:TW02-WRK2-EG-008 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TW01-XX-AHU-001 .

bldg:TW02-WRK2-EG-009 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TW01-XX-AHU-001 .

bldg:TW02-WRK2-EG-010 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TW01-XX-AHU-001 .

bldg:TW02-WRK2-EG-011 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TW01-XX-AHU-001 .

bldg:TW02-WRK2-EG-012 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TW01-XX-AHU-001 .

bldg:TW02-WRK2-EG-014 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TW01-XX-AHU-001 .

bldg:TW02-WRK2-EG-015 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TW01-XX-AHU-001 .

bldg:TW02-WRK2-EG-016 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TW01-XX-AHU-001 .

bldg:TW02-WRK2-EG-017 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TW01-XX-AHU-001 .

bldg:TW02-XX-TEG-001 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:PD00-XX-AHU-002 .

bldg:TW02-XX-TEG-002 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:PD00-XX-AHU-002 .

bldg:TW02-XX-TEG-003 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:PD00-XX-AHU-002 .

bldg:TW02-XX-TEG-004 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:PD00-XX-AHU-002 .

bldg:TW02-XX-TEG-005 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:PD00-XX-AHU-002 .

bldg:TW03-RES-EG-001 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TW03-RES-MVHR-001 .

bldg:TW03-RES-EG-002 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TW03-RES-MVHR-002 .

bldg:TW03-RES-EG-003 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:TW03-RES-MVHR-001 .

bldg:TW03-WRK-MVHR-001 a brick:MVHR ;
    bldg:feedsAir bldg:TW03-WRK1-FCU-001,
        bldg:TW03-WRK1-FCU-002,
        bldg:TW03-WRK1-FCU-003,
        bldg:TW03-WRK1-FCU-004 .

bldg:TW03-XX-TEG-001 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:PD00-XX-AHU-002 .

bldg:TW03-XX-TEG-002 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:PD00-XX-AHU-002 .

bldg:TW03-XX-TEG-003 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:PD00-XX-AHU-002 .

bldg:TW03-XX-TEG-004 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:PD00-XX-AHU-002 .

bldg:TW03-XX-TEG-005 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:PD00-XX-AHU-002 .

bldg:TW03-XX-TEG-006 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:PD00-XX-AHU-002 .

bldg:TW04-C1-MVHR-01 a brick:MVHR ;
    bldg:feedsAir bldg:TW04-C1-SD-01 .

bldg:TW04-C1-MVHR-02 a brick:MVHR ;
    bldg:feedsAir bldg:4.1.1,
        bldg:4.1.2,
        bldg:4.1.3,
        bldg:4.1.4,
        bldg:4.1.5 .

bldg:TW04-C1-MVHR-03 a brick:MVHR ;
    bldg:feedsAir bldg:4.1.10,
        bldg:4.1.6,
        bldg:4.1.7,
        bldg:4.1.8,
        bldg:4.1.9 .

bldg:TW04-C2-MVHR-01 a brick:MVHR ;
    bldg:feedsAir bldg:TW04-C2-SD-01 .

bldg:TW04-C2-MVHR-02 a brick:MVHR ;
    bldg:feedsAir bldg:4.2.1,
        bldg:4.2.1A,
        bldg:4.2.2,
        bldg:4.2.3,
        bldg:4.2.4,
        bldg:4.2.5 .

bldg:TW04-C2-MVHR-03 a brick:MVHR ;
    bldg:feedsAir bldg:4.2.10,
        bldg:4.2.11,
        bldg:4.2.6,
        bldg:4.2.7,
        bldg:4.2.8,
        bldg:4.2.9 .

bldg:TW05-C1-MVHR-01 a brick:MVHR ;
    bldg:feedsAir bldg:TW05-C1-SD-01 .

bldg:TW05-C1-MVHR-02 a brick:MVHR ;
    bldg:feedsAir bldg:5.1.1,
        bldg:5.1.2,
        bldg:5.1.3,
        bldg:5.1.4,
        bldg:5.1.5 .

bldg:TW05-C1-MVHR-03 a brick:MVHR ;
    bldg:feedsAir bldg:5.1.10,
        bldg:5.1.6,
        bldg:5.1.7,
        bldg:5.1.8,
        bldg:5.1.9 .

bldg:TW05-C2-MVHR-01 a brick:MVHR ;
    bldg:feedsAir bldg:TW05-C2-SD-01 .

bldg:TW05-C2-MVHR-02 a brick:MVHR ;
    bldg:feedsAir bldg:5.2.1,
        bldg:5.2.1A,
        bldg:5.2.2,
        bldg:5.2.3,
        bldg:5.2.4,
        bldg:5.2.5 .

bldg:TW05-C2-MVHR-03 a brick:MVHR ;
    bldg:feedsAir bldg:5.2.10,
        bldg:5.2.11,
        bldg:5.2.6,
        bldg:5.2.7,
        bldg:5.2.8,
        bldg:5.2.9 .

bldg:TW06-C1-MVHR-01 a brick:MVHR ;
    bldg:feedsAir bldg:TW06-C1-SD-01 .

bldg:TW06-C1-MVHR-02 a brick:MVHR ;
    bldg:feedsAir bldg:6.1.1,
        bldg:6.1.2,
        bldg:6.1.3,
        bldg:6.1.4,
        bldg:6.1.5 .

bldg:TW06-C1-MVHR-03 a brick:MVHR ;
    bldg:feedsAir bldg:6.1.10,
        bldg:6.1.6,
        bldg:6.1.7,
        bldg:6.1.8,
        bldg:6.1.9 .

bldg:TW06-C2-MVHR-01 a brick:MVHR ;
    bldg:feedsAir bldg:TW06-C2-SD-01 .

bldg:TW06-C2-MVHR-02 a brick:MVHR ;
    bldg:feedsAir bldg:6.2.1,
        bldg:6.2.1A,
        bldg:6.2.2,
        bldg:6.2.3,
        bldg:6.2.4,
        bldg:6.2.5 .

bldg:TW06-C2-MVHR-03 a brick:MVHR ;
    bldg:feedsAir bldg:6.2.10,
        bldg:6.2.11,
        bldg:6.2.6,
        bldg:6.2.7,
        bldg:6.2.8,
        bldg:6.2.9 .

bldg:TW07-C1-MVHR-01 a brick:MVHR ;
    bldg:feedsAir bldg:TW07-C1-SD-01 .

bldg:TW07-C1-MVHR-02 a brick:MVHR ;
    bldg:feedsAir bldg:7.1.1,
        bldg:7.1.2,
        bldg:7.1.3,
        bldg:7.1.4,
        bldg:7.1.5 .

bldg:TW07-C1-MVHR-03 a brick:MVHR ;
    bldg:feedsAir bldg:7.1.10,
        bldg:7.1.6,
        bldg:7.1.7,
        bldg:7.1.8,
        bldg:7.1.9 .

bldg:TW07-C2-MVHR-01 a brick:MVHR ;
    bldg:feedsAir bldg:TW07-C2-SD-01 .

bldg:TW07-C2-MVHR-02 a brick:MVHR ;
    bldg:feedsAir bldg:7.2.1,
        bldg:7.2.1A,
        bldg:7.2.2,
        bldg:7.2.3,
        bldg:7.2.4,
        bldg:7.2.5 .

bldg:TW07-C2-MVHR-03 a brick:MVHR ;
    bldg:feedsAir bldg:7.2.10,
        bldg:7.2.11,
        bldg:7.2.6,
        bldg:7.2.7,
        bldg:7.2.8,
        bldg:7.2.9 .

bldg:TW08-C1-MVHR-01 a brick:MVHR ;
    bldg:feedsAir bldg:TW08-C1-SD-01 .

bldg:TW08-C1-MVHR-02 a brick:MVHR ;
    bldg:feedsAir bldg:8.1.1,
        bldg:8.1.2,
        bldg:8.1.3,
        bldg:8.1.4,
        bldg:8.1.5 .

bldg:TW08-C1-MVHR-03 a brick:MVHR ;
    bldg:feedsAir bldg:8.1.10,
        bldg:8.1.6,
        bldg:8.1.7,
        bldg:8.1.8,
        bldg:8.1.9 .

bldg:TW08-C2-MVHR-01 a brick:MVHR ;
    bldg:feedsAir bldg:TW08-C2-SD-01 .

bldg:TW08-C2-MVHR-02 a brick:MVHR ;
    bldg:feedsAir bldg:8.2.1,
        bldg:8.2.1A,
        bldg:8.2.2,
        bldg:8.2.3,
        bldg:8.2.4,
        bldg:8.2.5 .

bldg:TW08-C2-MVHR-03 a brick:MVHR ;
    bldg:feedsAir bldg:8.2.10,
        bldg:8.2.11,
        bldg:8.2.6,
        bldg:8.2.7,
        bldg:8.2.8,
        bldg:8.2.9 .

bldg:TW09-C1-MVHR-01 a brick:MVHR ;
    bldg:feedsAir bldg:TW09-C1-SD-01 .

bldg:TW09-C1-MVHR-02 a brick:MVHR ;
    bldg:feedsAir bldg:9.1.1,
        bldg:9.1.2,
        bldg:9.1.3,
        bldg:9.1.4,
        bldg:9.1.5 .

bldg:TW09-C1-MVHR-03 a brick:MVHR ;
    bldg:feedsAir bldg:9.1.10,
        bldg:9.1.6,
        bldg:9.1.7,
        bldg:9.1.8,
        bldg:9.1.9 .

bldg:TW09-C2-MVHR-01 a brick:MVHR ;
    bldg:feedsAir bldg:TW09-C2-SD-01 .

bldg:TW09-C2-MVHR-02 a brick:MVHR ;
    bldg:feedsAir bldg:9.2.1,
        bldg:9.2.1A,
        bldg:9.2.2,
        bldg:9.2.3,
        bldg:9.2.4,
        bldg:9.2.5 .

bldg:TW09-C2-MVHR-03 a brick:MVHR ;
    bldg:feedsAir bldg:9.2.10,
        bldg:9.2.11,
        bldg:9.2.6,
        bldg:9.2.7,
        bldg:9.2.8,
        bldg:9.2.9 .

bldg:TW10-C1-MVHR-01 a brick:MVHR ;
    bldg:feedsAir bldg:TW10-C1-SD-01 .

bldg:TW10-C1-MVHR-02 a brick:MVHR ;
    bldg:feedsAir bldg:10.1.1,
        bldg:10.1.2,
        bldg:10.1.3,
        bldg:10.1.4,
        bldg:10.1.5 .

bldg:TW10-C1-MVHR-03 a brick:MVHR ;
    bldg:feedsAir bldg:10.1.10,
        bldg:10.1.6,
        bldg:10.1.7,
        bldg:10.1.8,
        bldg:10.1.9 .

bldg:TW10-C2-MVHR-01 a brick:MVHR ;
    bldg:feedsAir bldg:TW10-C2-SD-01 .

bldg:TW10-C2-MVHR-02 a brick:MVHR ;
    bldg:feedsAir bldg:10.2.1,
        bldg:10.2.1A,
        bldg:10.2.2,
        bldg:10.2.3,
        bldg:10.2.4,
        bldg:10.2.5 .

bldg:TW10-C2-MVHR-03 a brick:MVHR ;
    bldg:feedsAir bldg:10.2.10,
        bldg:10.2.11,
        bldg:10.2.6,
        bldg:10.2.7,
        bldg:10.2.8,
        bldg:10.2.9 .

bldg:TW11-C1-MVHR-01 a brick:MVHR ;
    bldg:feedsAir bldg:TW11-C1-SD-01 .

bldg:TW11-C1-MVHR-02 a brick:MVHR ;
    bldg:feedsAir bldg:11.1.1,
        bldg:11.1.2,
        bldg:11.1.3,
        bldg:11.1.4,
        bldg:11.1.5 .

bldg:TW11-C1-MVHR-03 a brick:MVHR ;
    bldg:feedsAir bldg:11.1.10,
        bldg:11.1.6,
        bldg:11.1.7,
        bldg:11.1.8,
        bldg:11.1.9 .

bldg:TW11-C2-MVHR-01 a brick:MVHR ;
    bldg:feedsAir bldg:TW11-C2-SD-01 .

bldg:TW11-C2-MVHR-02 a brick:MVHR ;
    bldg:feedsAir bldg:11.2.1,
        bldg:11.2.1A,
        bldg:11.2.2,
        bldg:11.2.3,
        bldg:11.2.4,
        bldg:11.2.5 .

bldg:TW11-C2-MVHR-03 a brick:MVHR ;
    bldg:feedsAir bldg:11.2.10,
        bldg:11.2.11,
        bldg:11.2.6,
        bldg:11.2.7,
        bldg:11.2.8,
        bldg:11.2.9 .

bldg:TW12-C1-MVHR-01 a brick:MVHR ;
    bldg:feedsAir bldg:TW12-C1-SD-01 .

bldg:TW12-C1-MVHR-02 a brick:MVHR ;
    bldg:feedsAir bldg:12.1.1,
        bldg:12.1.2,
        bldg:12.1.3,
        bldg:12.1.4,
        bldg:12.1.5 .

bldg:TW12-C1-MVHR-03 a brick:MVHR ;
    bldg:feedsAir bldg:12.1.10,
        bldg:12.1.6,
        bldg:12.1.7,
        bldg:12.1.8,
        bldg:12.1.9 .

bldg:TW12-C2-MVHR-01 a brick:MVHR ;
    bldg:feedsAir bldg:TW12-C2-SD-01 .

bldg:TW12-C2-MVHR-02 a brick:MVHR ;
    bldg:feedsAir bldg:12.2.1,
        bldg:12.2.1A,
        bldg:12.2.2,
        bldg:12.2.3,
        bldg:12.2.4,
        bldg:12.2.5 .

bldg:TW12-C2-MVHR-03 a brick:MVHR ;
    bldg:feedsAir bldg:12.2.10,
        bldg:12.2.11,
        bldg:12.2.6,
        bldg:12.2.7,
        bldg:12.2.8,
        bldg:12.2.9 .

bldg:TW13-C1-MVHR-01 a brick:MVHR ;
    bldg:feedsAir bldg:TW13-C1-SD-01 .

bldg:TW13-C1-MVHR-02 a brick:MVHR ;
    bldg:feedsAir bldg:13.1.1,
        bldg:13.1.2,
        bldg:13.1.3,
        bldg:13.1.4,
        bldg:13.1.5 .

bldg:TW13-C1-MVHR-03 a brick:MVHR ;
    bldg:feedsAir bldg:13.1.10,
        bldg:13.1.6,
        bldg:13.1.7,
        bldg:13.1.8,
        bldg:13.1.9 .

bldg:TW13-C2-MVHR-01 a brick:MVHR ;
    bldg:feedsAir bldg:TW13-C2-SD-01 .

bldg:TW13-C2-MVHR-02 a brick:MVHR ;
    bldg:feedsAir bldg:13.2.1,
        bldg:13.2.1A,
        bldg:13.2.2,
        bldg:13.2.3,
        bldg:13.2.4,
        bldg:13.2.5 .

bldg:TW13-C2-MVHR-03 a brick:MVHR ;
    bldg:feedsAir bldg:13.2.10,
        bldg:13.2.11,
        bldg:13.2.6,
        bldg:13.2.7,
        bldg:13.2.8,
        bldg:13.2.9 .

bldg:TW14-C1-MVHR-01 a brick:MVHR ;
    bldg:feedsAir bldg:TW14-C1-SD-01 .

bldg:TW14-C1-MVHR-02 a brick:MVHR ;
    bldg:feedsAir bldg:14.1.1,
        bldg:14.1.2,
        bldg:14.1.3,
        bldg:14.1.4,
        bldg:14.1.5 .

bldg:TW14-C1-MVHR-03 a brick:MVHR ;
    bldg:feedsAir bldg:14.1.10,
        bldg:14.1.6,
        bldg:14.1.7,
        bldg:14.1.8,
        bldg:14.1.9 .

bldg:TW14-C2-MVHR-01 a brick:MVHR ;
    bldg:feedsAir bldg:TW14-C2-SD-01 .

bldg:TW14-C2-MVHR-02 a brick:MVHR ;
    bldg:feedsAir bldg:14.2.1,
        bldg:14.2.1A,
        bldg:14.2.2,
        bldg:14.2.3,
        bldg:14.2.4,
        bldg:14.2.5 .

bldg:TW14-C2-MVHR-03 a brick:MVHR ;
    bldg:feedsAir bldg:14.2.10,
        bldg:14.2.11,
        bldg:14.2.6,
        bldg:14.2.7,
        bldg:14.2.8,
        bldg:14.2.9 .

bldg:TW15-C1-MVHR-01 a brick:MVHR ;
    bldg:feedsAir bldg:TW15-C1-SD-01 .

bldg:TW15-C1-MVHR-02 a brick:MVHR ;
    bldg:feedsAir bldg:15.1.1,
        bldg:15.1.2,
        bldg:15.1.3,
        bldg:15.1.4,
        bldg:15.1.5 .

bldg:TW15-C1-MVHR-03 a brick:MVHR ;
    bldg:feedsAir bldg:15.1.10,
        bldg:15.1.6,
        bldg:15.1.7,
        bldg:15.1.8,
        bldg:15.1.9 .

bldg:TW15-C2-MVHR-01 a brick:MVHR ;
    bldg:feedsAir bldg:TW15-C2-SD-01 .

bldg:TW15-C2-MVHR-02 a brick:MVHR ;
    bldg:feedsAir bldg:15.2.1,
        bldg:15.2.1A,
        bldg:15.2.2,
        bldg:15.2.3,
        bldg:15.2.4,
        bldg:15.2.5 .

bldg:TW15-C2-MVHR-03 a brick:MVHR ;
    bldg:feedsAir bldg:15.2.10,
        bldg:15.2.11,
        bldg:15.2.6,
        bldg:15.2.7,
        bldg:15.2.8,
        bldg:15.2.9 .

bldg:TW16-C1-MVHR-01 a brick:MVHR ;
    bldg:feedsAir bldg:TW16-C1-SD-01 .

bldg:TW16-C1-MVHR-02 a brick:MVHR ;
    bldg:feedsAir bldg:16.1.1,
        bldg:16.1.2,
        bldg:16.1.3,
        bldg:16.1.4,
        bldg:16.1.5 .

bldg:TW16-C1-MVHR-03 a brick:MVHR ;
    bldg:feedsAir bldg:16.1.10,
        bldg:16.1.6,
        bldg:16.1.7,
        bldg:16.1.8,
        bldg:16.1.9 .

bldg:TW16-C2-MVHR-01 a brick:MVHR ;
    bldg:feedsAir bldg:TW16-C2-SD-01 .

bldg:TW16-C2-MVHR-02 a brick:MVHR ;
    bldg:feedsAir bldg:16.2.1,
        bldg:16.2.1A,
        bldg:16.2.2,
        bldg:16.2.3,
        bldg:16.2.4,
        bldg:16.2.5 .

bldg:TW16-C2-MVHR-03 a brick:MVHR ;
    bldg:feedsAir bldg:16.2.10,
        bldg:16.2.11,
        bldg:16.2.6,
        bldg:16.2.7,
        bldg:16.2.8,
        bldg:16.2.9 .

bldg:TW17-C1-MVHR-01 a brick:MVHR ;
    bldg:feedsAir bldg:TW17-C1-SD-01 .

bldg:TW17-C1-MVHR-02 a brick:MVHR ;
    bldg:feedsAir bldg:17.1.1,
        bldg:17.1.2,
        bldg:17.1.3,
        bldg:17.1.4,
        bldg:17.1.5 .

bldg:TW17-C1-MVHR-03 a brick:MVHR ;
    bldg:feedsAir bldg:17.1.10,
        bldg:17.1.6,
        bldg:17.1.7,
        bldg:17.1.8,
        bldg:17.1.9 .

bldg:TW17-C2-MVHR-01 a brick:MVHR ;
    bldg:feedsAir bldg:TW17-C2-SD-01 .

bldg:TW17-C2-MVHR-02 a brick:MVHR ;
    bldg:feedsAir bldg:17.2.1,
        bldg:17.2.1A,
        bldg:17.2.2,
        bldg:17.2.3,
        bldg:17.2.4,
        bldg:17.2.5 .

bldg:TW17-C2-MVHR-03 a brick:MVHR ;
    bldg:feedsAir bldg:17.2.10,
        bldg:17.2.11,
        bldg:17.2.6,
        bldg:17.2.7,
        bldg:17.2.8,
        bldg:17.2.9 .

bldg:TW18-C1-MVHR-01 a brick:MVHR ;
    bldg:feedsAir bldg:TW18-C1-SD-01 .

bldg:TW18-C1-MVHR-02 a brick:MVHR ;
    bldg:feedsAir bldg:18.1.1,
        bldg:18.1.2,
        bldg:18.1.3,
        bldg:18.1.4,
        bldg:18.1.5 .

bldg:TW18-C1-MVHR-03 a brick:MVHR ;
    bldg:feedsAir bldg:18.1.10,
        bldg:18.1.6,
        bldg:18.1.7,
        bldg:18.1.8,
        bldg:18.1.9 .

bldg:TW18-C2-MVHR-01 a brick:MVHR ;
    bldg:feedsAir bldg:TW18-C2-SD-01 .

bldg:TW18-C2-MVHR-02 a brick:MVHR ;
    bldg:feedsAir bldg:18.2.1,
        bldg:18.2.1A,
        bldg:18.2.2,
        bldg:18.2.3,
        bldg:18.2.4,
        bldg:18.2.5 .

bldg:TW18-C2-MVHR-03 a brick:MVHR ;
    bldg:feedsAir bldg:18.2.10,
        bldg:18.2.11,
        bldg:18.2.6,
        bldg:18.2.7,
        bldg:18.2.8,
        bldg:18.2.9 .

bldg:TW19-C1-MVHR-01 a brick:MVHR ;
    bldg:feedsAir bldg:TW19-C1-SD-01 .

bldg:TW19-C1-MVHR-02 a brick:MVHR ;
    bldg:feedsAir bldg:19.1.1,
        bldg:19.1.2,
        bldg:19.1.3,
        bldg:19.1.4,
        bldg:19.1.5 .

bldg:TW19-C1-MVHR-03 a brick:MVHR ;
    bldg:feedsAir bldg:19.1.10,
        bldg:19.1.6,
        bldg:19.1.7,
        bldg:19.1.8,
        bldg:19.1.9 .

bldg:TW19-C2-MVHR-01 a brick:MVHR ;
    bldg:feedsAir bldg:TW19-C2-SD-01 .

bldg:TW19-C2-MVHR-02 a brick:MVHR ;
    bldg:feedsAir bldg:19.2.1,
        bldg:19.2.1A,
        bldg:19.2.2,
        bldg:19.2.3,
        bldg:19.2.4,
        bldg:19.2.5 .

bldg:TW19-C2-MVHR-03 a brick:MVHR ;
    bldg:feedsAir bldg:19.2.10,
        bldg:19.2.11,
        bldg:19.2.6,
        bldg:19.2.7,
        bldg:19.2.8,
        bldg:19.2.9 .

bldg:feedsAir a rdf:Property ;
    rdfs:subPropertyOf brick:feeds .

bldg:feedsCLGWater a rdf:Property ;
    rdfs:subPropertyOf brick:feeds .

bldg:feedsHTGWater a rdf:Property ;
    rdfs:subPropertyOf brick:feeds .

bldg:103.1 a brick:Space ;
    bldg:hasIfcGuid "10zCQ8WvsdwSQtfUKDK4JC" ;
    brick:HasTag tag:Toilet ;
    brick:isPartOf bldg:1 .

bldg:103.2 a brick:Space ;
    bldg:hasIfcGuid "0CyyesZufyeDnSe6eGyWIA" ;
    brick:HasTag tag:Toilet ;
    brick:isPartOf bldg:1 .

bldg:103.3 a brick:Space ;
    bldg:hasIfcGuid "3I84xpOJvrJp8kRvZo8BaM" ;
    brick:HasTag tag:Toilet ;
    brick:isPartOf bldg:1 .

bldg:103.4 a brick:Space ;
    bldg:hasIfcGuid "19f70j8DDWzYCBYrIxlA2n" ;
    brick:HasTag tag:Toilet ;
    brick:isPartOf bldg:1 .

bldg:103.5 a brick:Space ;
    bldg:hasIfcGuid "0LSxzF5DZKxmbgdCjTdwNc" ;
    brick:HasTag tag:Toilet ;
    brick:isPartOf bldg:1 .

bldg:104 a brick:Space ;
    bldg:hasIfcGuid "0G525NblsNpjH28rFVKG7t" ;
    brick:HasTag tag:Plant ;
    brick:isPartOf bldg:1 .

bldg:10C1 a brick:Space ;
    bldg:hasIfcGuid "1oCQvgQxJV7igrR1ZZKPEJ" ;
    brick:HasTag tag:Corridor ;
    brick:isPartOf bldg:10 .

bldg:10C2 a brick:Space ;
    brick:HasTag tag:Corridor ;
    brick:isPartOf bldg:10 .

bldg:10S1 a brick:Space ;
    brick:HasTag tag:Corridor ;
    brick:isPartOf bldg:10 .

bldg:10S2 a brick:Space ;
    brick:HasTag tag:Corridor ;
    brick:isPartOf bldg:10 .

bldg:114.2 a brick:Space ;
    bldg:hasIfcGuid "3OONOhwSdJpAqsziUJM50J" ;
    brick:HasTag tag:Toilet ;
    brick:isPartOf bldg:1 .

bldg:114.3 a brick:Space ;
    bldg:hasIfcGuid "1hqJIr63$goXDIn23cnGCw" ;
    brick:HasTag tag:Toilet ;
    brick:isPartOf bldg:1 .

bldg:114.4 a brick:Space ;
    bldg:hasIfcGuid "2p7yVDE799kkl2uP8QLN8k" ;
    brick:HasTag tag:Toilet ;
    brick:isPartOf bldg:1 .

bldg:114.5 a brick:Space ;
    bldg:hasIfcGuid "1SEl87ZyH9O6pUEee85Agf" ;
    brick:HasTag tag:Toilet ;
    brick:isPartOf bldg:1 .

bldg:114.6 a brick:Space ;
    bldg:hasIfcGuid "3XlHD57zHxk7z42jVythoT" ;
    brick:HasTag tag:Toilet ;
    brick:isPartOf bldg:1 .

bldg:118.1 a brick:Space ;
    bldg:hasIfcGuid "3eamMszE$lJ2xLoOSuxyLd" ;
    brick:HasTag tag:Toilet ;
    brick:isPartOf bldg:1 .

bldg:118.2 a brick:Space ;
    bldg:hasIfcGuid "3UbmplPYrfcRY8T86SKqBA" ;
    brick:HasTag tag:Toilet ;
    brick:isPartOf bldg:1 .

bldg:118.3 a brick:Space ;
    bldg:hasIfcGuid "3nLUxjWDfFXgDL51B40$fb" ;
    brick:HasTag tag:Toilet ;
    brick:isPartOf bldg:1 .

bldg:118.4 a brick:Space ;
    bldg:hasIfcGuid "0y$GYEtKXwdAkwFQcRNNmz" ;
    brick:HasTag tag:Toilet ;
    brick:isPartOf bldg:1 .

bldg:118.5 a brick:Space ;
    bldg:hasIfcGuid "2uCbhJO0rtus_DJNC38i3j" ;
    brick:HasTag tag:Toilet ;
    brick:isPartOf bldg:1 .

bldg:11C1 a brick:Space ;
    bldg:hasIfcGuid "3P3QFVJ$nG4N8Lgpx9lG4m" ;
    brick:HasTag tag:Corridor ;
    brick:isPartOf bldg:11 .

bldg:11C2 a brick:Space ;
    brick:HasTag tag:Corridor ;
    brick:isPartOf bldg:11 .

bldg:11S1 a brick:Space ;
    brick:HasTag tag:Corridor ;
    brick:isPartOf bldg:11 .

bldg:11S2 a brick:Space ;
    brick:HasTag tag:Corridor ;
    brick:isPartOf bldg:11 .

bldg:12C1 a brick:Space ;
    bldg:hasIfcGuid "1BBqcip5O7Q7TLVVFVattD" ;
    brick:HasTag tag:Corridor ;
    brick:isPartOf bldg:12 .

bldg:12C2 a brick:Space ;
    brick:HasTag tag:Corridor ;
    brick:isPartOf bldg:12 .

bldg:12S1 a brick:Space ;
    brick:HasTag tag:Corridor ;
    brick:isPartOf bldg:12 .

bldg:12S2 a brick:Space ;
    brick:HasTag tag:Corridor ;
    brick:isPartOf bldg:12 .

bldg:13C1 a brick:Space ;
    bldg:hasIfcGuid "2ffhEgTHwxa1VIg1YCeO8Y" ;
    brick:HasTag tag:Corridor ;
    brick:isPartOf bldg:13 .

bldg:13C2 a brick:Space ;
    brick:HasTag tag:Corridor ;
    brick:isPartOf bldg:13 .

bldg:13S1 a brick:Space ;
    brick:HasTag tag:Corridor ;
    brick:isPartOf bldg:13 .

bldg:13S2 a brick:Space ;
    brick:HasTag tag:Corridor ;
    brick:isPartOf bldg:13 .

bldg:14C1 a brick:Space ;
    bldg:hasIfcGuid "01PgKo8HH4wjI0JLL9kq8R" ;
    brick:HasTag tag:Corridor ;
    brick:isPartOf bldg:14 .

bldg:14C2 a brick:Space ;
    brick:HasTag tag:Corridor ;
    brick:isPartOf bldg:14 .

bldg:14S1 a brick:Space ;
    brick:HasTag tag:Corridor ;
    brick:isPartOf bldg:14 .

bldg:14S2 a brick:Space ;
    brick:HasTag tag:Corridor ;
    brick:isPartOf bldg:14 .

bldg:15C1 a brick:Space ;
    bldg:hasIfcGuid "1f2zzj$I2y7NC7Im9Xouvo" ;
    brick:HasTag tag:Corridor ;
    brick:isPartOf bldg:15 .

bldg:15C2 a brick:Space ;
    brick:HasTag tag:Corridor ;
    brick:isPartOf bldg:15 .

bldg:15S1 a brick:Space ;
    brick:HasTag tag:Corridor ;
    brick:isPartOf bldg:15 .

bldg:15S2 a brick:Space ;
    brick:HasTag tag:Corridor ;
    brick:isPartOf bldg:15 .

bldg:16C1 a brick:Space ;
    bldg:hasIfcGuid "2Pi$BxxLJIHLvy$azR2k5U" ;
    brick:HasTag tag:Corridor ;
    brick:isPartOf bldg:16 .

bldg:16S1 a brick:Space ;
    brick:HasTag tag:Corridor ;
    brick:isPartOf bldg:16 .

bldg:17C1 a brick:Space ;
    bldg:hasIfcGuid "1CRvMxwsEtWSdRKJPkJHH5" ;
    brick:HasTag tag:Corridor ;
    brick:isPartOf bldg:17 .

bldg:17S1 a brick:Space ;
    brick:HasTag tag:Corridor ;
    brick:isPartOf bldg:17 .

bldg:18C1 a brick:Space ;
    bldg:hasIfcGuid "1MfLuVkFER28WmcyupCGhv" ;
    brick:HasTag tag:Corridor ;
    brick:isPartOf bldg:18 .

bldg:18S1 a brick:Space ;
    brick:HasTag tag:Corridor ;
    brick:isPartOf bldg:18 .

bldg:19C1 a brick:Space ;
    bldg:hasIfcGuid "23IngE5ZCJ_YGRasLU1c0N" ;
    brick:HasTag tag:Corridor ;
    brick:isPartOf bldg:19 .

bldg:19S1 a brick:Space ;
    brick:HasTag tag:Corridor ;
    brick:isPartOf bldg:19 .

bldg:1C7 a brick:Space ;
    bldg:hasIfcGuid "3BgGRKkpJ$0L3GAR9L6InR" ;
    brick:HasTag tag:Corridor ;
    brick:isPartOf bldg:1 .

bldg:1C9 a brick:Space ;
    bldg:hasIfcGuid "33F0fPegk3zfcm0o3iLP5V" ;
    brick:HasTag tag:Office ;
    brick:isPartOf bldg:1 .

bldg:202.1 a brick:Space ;
    bldg:hasIfcGuid "2fCoX6$GvUwR1EJIoWCWlm" ;
    brick:HasTag tag:Toilet ;
    brick:isPartOf bldg:2 .

bldg:202.2 a brick:Space ;
    bldg:hasIfcGuid "2LKw$WvdjK$AhE1uQXeoQi" ;
    brick:HasTag tag:Toilet ;
    brick:isPartOf bldg:2 .

bldg:202.3 a brick:Space ;
    bldg:hasIfcGuid "3KteBZoJbLs19xRrp3pHXR" ;
    brick:HasTag tag:Toilet ;
    brick:isPartOf bldg:2 .

bldg:202.4 a brick:Space ;
    bldg:hasIfcGuid "3f9g91mex1a1z9w3bAk35Q" ;
    brick:HasTag tag:Toilet ;
    brick:isPartOf bldg:2 .

bldg:202.5 a brick:Space ;
    bldg:hasIfcGuid "0MJ6CxhPN2jdrM5w6PlRNH" ;
    brick:HasTag tag:Toilet ;
    brick:isPartOf bldg:2 .

bldg:206C a brick:Space ;
    bldg:hasIfcGuid "0UTHGNP6z4zD2YE5decjsu" ;
    brick:HasTag tag:Office ;
    brick:isPartOf bldg:2 .

bldg:207 a brick:Space ;
    bldg:hasIfcGuid "23lejM9UpxyaXLOW48U9ym" ;
    brick:HasTag tag:Toilet ;
    brick:isPartOf bldg:2 .

bldg:208.1 a brick:Space ;
    bldg:hasIfcGuid "2uNPdewG4eq9_F_YEBcj9h" ;
    brick:HasTag tag:Toilet ;
    brick:isPartOf bldg:2 .

bldg:208.2 a brick:Space ;
    bldg:hasIfcGuid "0KkcJaojDVWcMMGTA0EQtX" ;
    brick:HasTag tag:Toilet ;
    brick:isPartOf bldg:2 .

bldg:208.3 a brick:Space ;
    bldg:hasIfcGuid "2gEqqVJ4SuhAY_uElCi8Iy" ;
    brick:HasTag tag:Toilet ;
    brick:isPartOf bldg:2 .

bldg:208.4 a brick:Space ;
    bldg:hasIfcGuid "2iDLXeMHGjiX1igSC2K5Rr" ;
    brick:HasTag tag:Toilet ;
    brick:isPartOf bldg:2 .

bldg:208.5 a brick:Space ;
    bldg:hasIfcGuid "0tX2rhoZv0D5vjvt3orvWS" ;
    brick:HasTag tag:Toilet ;
    brick:isPartOf bldg:2 .

bldg:208.6 a brick:Space ;
    bldg:hasIfcGuid "3qEiIPkaUP7U29RuVvtdc3" ;
    brick:HasTag tag:Toilet ;
    brick:isPartOf bldg:2 .

bldg:210.1 a brick:Space ;
    bldg:hasIfcGuid "3dnwB6vVpSkpS7TeqVemiX" ;
    brick:HasTag tag:Toilet ;
    brick:isPartOf bldg:2 .

bldg:210.2 a brick:Space ;
    bldg:hasIfcGuid "3iejUlb$VcrnfzyrJjfapT" ;
    brick:HasTag tag:Toilet ;
    brick:isPartOf bldg:2 .

bldg:210.3 a brick:Space ;
    bldg:hasIfcGuid "1EpTbxyvUJzP1A6ebpnlVY" ;
    brick:HasTag tag:Toilet ;
    brick:isPartOf bldg:2 .

bldg:210.4 a brick:Space ;
    bldg:hasIfcGuid "1TUUThQrkNzVSlRiiUydyf" ;
    brick:HasTag tag:Toilet ;
    brick:isPartOf bldg:2 .

bldg:210.5 a brick:Space ;
    bldg:hasIfcGuid "2a$ZeyPCvDLSDKOM4eLNP8" ;
    brick:HasTag tag:Toilet ;
    brick:isPartOf bldg:2 .

bldg:2C6 a brick:Space ;
    bldg:hasIfcGuid "0rmQra$lAtWq0qctqZ5CSb" ;
    brick:HasTag tag:Corridor ;
    brick:isPartOf bldg:2 .

bldg:2C7 a brick:Space ;
    brick:HasTag tag:Corridor ;
    brick:isPartOf bldg:2 .

bldg:303 a brick:Space ;
    bldg:hasIfcGuid "3zAKur8mXCXecBrfdXbim0" ;
    brick:HasTag tag:Toilet ;
    brick:isPartOf bldg:3 .

bldg:304.1 a brick:Space ;
    bldg:hasIfcGuid "3B0g9dowLoS0P1ORgBzelZ" ;
    brick:HasTag tag:Toilet ;
    brick:isPartOf bldg:3 .

bldg:304.2 a brick:Space ;
    bldg:hasIfcGuid "1yOpwyC9DlQ4Xt8iU8UBnT" ;
    brick:HasTag tag:Toilet ;
    brick:isPartOf bldg:3 .

bldg:304.3 a brick:Space ;
    bldg:hasIfcGuid "3fMJv5L3YxQz0RlICKSKUA" ;
    brick:HasTag tag:Toilet ;
    brick:isPartOf bldg:3 .

bldg:304.4 a brick:Space ;
    bldg:hasIfcGuid "0D_b$J5iTM0g8Fzizho4_N" ;
    brick:HasTag tag:Toilet ;
    brick:isPartOf bldg:3 .

bldg:314.1 a brick:Space ;
    bldg:hasIfcGuid "1tTU7pH$09O_0pDfZsa4dV" ;
    brick:HasTag tag:Toilet ;
    brick:isPartOf bldg:3 .

bldg:314.2 a brick:Space ;
    bldg:hasIfcGuid "2zej_N26EvbiWco0iJXzwg" ;
    brick:HasTag tag:Toilet ;
    brick:isPartOf bldg:3 .

bldg:314.3 a brick:Space ;
    bldg:hasIfcGuid "2LRJkE6tV35swg7ScntwW1" ;
    brick:HasTag tag:Toilet ;
    brick:isPartOf bldg:3 .

bldg:314.4 a brick:Space ;
    bldg:hasIfcGuid "2qVOfsWy19RtMUIEOhdPyj" ;
    brick:HasTag tag:Toilet ;
    brick:isPartOf bldg:3 .

bldg:3C2 a brick:Space ;
    bldg:hasIfcGuid "0IzYGUXnOAd4ey2Yy4Gqd1" ;
    brick:HasTag tag:Lobby ;
    brick:isPartOf bldg:3 .

bldg:3C4 a brick:Space ;
    bldg:hasIfcGuid "1R0Gj2KoiYYG3$chvoTxnd" ;
    brick:HasTag tag:Corridor ;
    brick:isPartOf bldg:3 .

bldg:3C6 a brick:Space ;
    bldg:hasIfcGuid "1LeQ6sLv0n_4q38ikjb9QY" ;
    brick:HasTag tag:Lobby ;
    brick:isPartOf bldg:3 .

bldg:3S5 a brick:Space ;
    bldg:hasIfcGuid "3xlbSMYGQv5LRQYJ4dyRQo" ;
    brick:HasTag tag:Corridor ;
    brick:isPartOf bldg:3 .

bldg:4C1 a brick:Space ;
    bldg:hasIfcGuid "12GMBb3VV0bwUNeehNsWlR" ;
    brick:HasTag tag:Corridor ;
    brick:isPartOf bldg:4 .

bldg:4C2 a brick:Space ;
    brick:HasTag tag:Corridor ;
    brick:isPartOf bldg:4 .

bldg:4S1 a brick:Space ;
    brick:HasTag tag:Corridor ;
    brick:isPartOf bldg:4 .

bldg:4S2 a brick:Space ;
    brick:HasTag tag:Corridor ;
    brick:isPartOf bldg:4 .

bldg:5C1 a brick:Space ;
    bldg:hasIfcGuid "2dO5m_kKkFyfqWiI4uztT2" ;
    brick:HasTag tag:Corridor ;
    brick:isPartOf bldg:5 .

bldg:5C2 a brick:Space ;
    brick:HasTag tag:Corridor ;
    brick:isPartOf bldg:5 .

bldg:5S1 a brick:Space ;
    brick:HasTag tag:Corridor ;
    brick:isPartOf bldg:5 .

bldg:5S2 a brick:Space ;
    brick:HasTag tag:Corridor ;
    brick:isPartOf bldg:5 .

bldg:6C1 a brick:Space ;
    bldg:hasIfcGuid "12zyZCcWkb6LJ9CKHTAVi2" ;
    brick:HasTag tag:Corridor ;
    brick:isPartOf bldg:6 .

bldg:6C2 a brick:Space ;
    brick:HasTag tag:Corridor ;
    brick:isPartOf bldg:6 .

bldg:6S1 a brick:Space ;
    brick:HasTag tag:Corridor ;
    brick:isPartOf bldg:6 .

bldg:6S2 a brick:Space ;
    brick:HasTag tag:Corridor ;
    brick:isPartOf bldg:6 .

bldg:7C1 a brick:Space ;
    bldg:hasIfcGuid "0NFv12HZT7U7eCBONoa0UZ" ;
    brick:HasTag tag:Corridor ;
    brick:isPartOf bldg:7 .

bldg:7C2 a brick:Space ;
    brick:HasTag tag:Corridor ;
    brick:isPartOf bldg:7 .

bldg:7S1 a brick:Space ;
    brick:HasTag tag:Corridor ;
    brick:isPartOf bldg:7 .

bldg:7S2 a brick:Space ;
    brick:HasTag tag:Corridor ;
    brick:isPartOf bldg:7 .

bldg:8C1 a brick:Space ;
    bldg:hasIfcGuid "10dIcBOQu2wXQXZHGvsoos" ;
    brick:HasTag tag:Corridor ;
    brick:isPartOf bldg:8 .

bldg:8C2 a brick:Space ;
    brick:HasTag tag:Corridor ;
    brick:isPartOf bldg:8 .

bldg:8S1 a brick:Space ;
    brick:HasTag tag:Corridor ;
    brick:isPartOf bldg:8 .

bldg:8S2 a brick:Space ;
    brick:HasTag tag:Corridor ;
    brick:isPartOf bldg:8 .

bldg:9C1 a brick:Space ;
    bldg:hasIfcGuid "0GRZVKOVDf9VVLS3ZuviqT" ;
    brick:HasTag tag:Corridor ;
    brick:isPartOf bldg:9 .

bldg:9C2 a brick:Space ;
    brick:HasTag tag:Corridor ;
    brick:isPartOf bldg:9 .

bldg:9S1 a brick:Space ;
    brick:HasTag tag:Corridor ;
    brick:isPartOf bldg:9 .

bldg:9S2 a brick:Space ;
    brick:HasTag tag:Corridor ;
    brick:isPartOf bldg:9 .

bldg:B000-XX-P-03 a brick:Hot_Water_Pump ;
    bldg:feedsHTGWater bldg:0000-XX-DH-003,
        bldg:0000-XX-DH-004,
        bldg:0000-XX-DH-005,
        bldg:AC-G-001,
        bldg:AC-G-002,
        bldg:PD00-RO-FCU-001,
        bldg:PD00-RO-FCU-002,
        bldg:PD00-RO-FCU-003,
        bldg:PD00-RO-FCU-004,
        bldg:PD00-RO-FCU-005,
        bldg:PD00-RO-FCU-006,
        bldg:PD00-RO-FCU-007,
        bldg:PD00-RO-FCU-008,
        bldg:PD00-XX-AHU-001,
        bldg:PD00-XX-AHU-002,
        bldg:PD00-XX-FCU-001,
        bldg:PD00-XX-FCU-002,
        bldg:PD00-XX-FCU-003,
        bldg:PD00-XX-FCU-004,
        bldg:TE00-GDI-RAD-001,
        bldg:TE00-GDI-RAD-002,
        bldg:TE00-SLD-RAD-001,
        bldg:TE00-SLD-RAD-002,
        bldg:TE00-SLD-RAD-003,
        bldg:TE00-SLD-RAD-004,
        bldg:TE00-SLD-RAD-005,
        bldg:TE00-SLD-RAD-006,
        bldg:TE00-SLD-RAD-007,
        bldg:TE00-SLD-RAD-008,
        bldg:TE01-LB1-RAD-001,
        bldg:TE01-LB1-RAD-002,
        bldg:TE01-NST1-RAD-001,
        bldg:TE01-NST1-RAD-002,
        bldg:TE01-RSH-RAD-001,
        bldg:TE01-RSH-RAD-002,
        bldg:TE01-RSH-RAD-003,
        bldg:TE01-RSH-RAD-004,
        bldg:TE01-RSH-RAD-005,
        bldg:TE01-RSH-RAD-006,
        bldg:TE01-SS1-RAD-001,
        bldg:TE01-SS1-RAD-002,
        bldg:TE01-SS1-RAD-003,
        bldg:TE01-SS1-RAD-004,
        bldg:TE01-SS2-RAD-001,
        bldg:TE01-XX-AHU-001,
        bldg:TE01-XX-AHU-002,
        bldg:TE01-XX-DH-001,
        bldg:TE02-GW1-RAD-001,
        bldg:TE02-GW1-RAD-002,
        bldg:TE02-GW1-RAD-003,
        bldg:TE02-GW1-RAD-004,
        bldg:TE02-STDR-RAD-001,
        bldg:TE02-STDR-RAD-002,
        bldg:TE02-TS1-RAD-001,
        bldg:TE02-TS1-RAD-002,
        bldg:TE02-TS2-RAD-003,
        bldg:TE02-TS2-RAD-004,
        bldg:TE02-TS2-RAD-005,
        bldg:TE02-TS3-RAD-001,
        bldg:TE02-TS3-RAD-002,
        bldg:TE02-TS4-RAD-001,
        bldg:TE02-TS4-RAD-002,
        bldg:TE02-TS4-RAD-003,
        bldg:TE02-WF1-RAD-001,
        bldg:TE02-WF2-RAD-001,
        bldg:TE02-XX-AHU-001,
        bldg:TE02-XX-AHU-002,
        bldg:TE03-CM3-RAD-001,
        bldg:TE03-CM3-RAD-002,
        bldg:TE03-CMN3-FCU-001,
        bldg:TE03-CMN3-FCU-002,
        bldg:TE03-CMN3-FCU-003,
        bldg:TE03-CMN3-FCU-004,
        bldg:TE03-TS3-FCU-001,
        bldg:TE03-TS3-FCU-002,
        bldg:TE03-TS3-FCU-003,
        bldg:TE03-TS3-FCU-004,
        bldg:TE03-TS3-FCU-005,
        bldg:TE03-XX-DH-001,
        bldg:TW00-MERG-RAD-001,
        bldg:TW00-MERG-RAD-002,
        bldg:TW00-UR-RAD-001,
        bldg:TW00-UR-RAD-002,
        bldg:TW00-UR-RAD-003,
        bldg:TW00-UR-RAD-004,
        bldg:TW01-ATR-FCU-001,
        bldg:TW01-ATR-FCU-002,
        bldg:TW01-ATR-FCU-003,
        bldg:TW01-ATR-FCU-04,
        bldg:TW01-ATR-FCU-05,
        bldg:TW01-ATR-FCU-06,
        bldg:TW01-ATR-FCU-07,
        bldg:TW01-BMS-FCU-001,
        bldg:TW01-CE1-RAD-001,
        bldg:TW01-CE1-RAD-002,
        bldg:TW01-CE1-RAD-003,
        bldg:TW01-CE1-RAD-004,
        bldg:TW01-CE1-RAD-005,
        bldg:TW01-CE1-RAD-006,
        bldg:TW01-CE1-RAD-007,
        bldg:TW01-CE1-RAD-008,
        bldg:TW01-CI1-RAD-001,
        bldg:TW01-CI1-RAD-002,
        bldg:TW01-LBR-RAD-002,
        bldg:TW01-LBR-RAD-003,
        bldg:TW01-LBR-RAD-004,
        bldg:TW01-LBR-RAD-005,
        bldg:TW01-LBR-RAD-006,
        bldg:TW01-SER-FCU-001,
        bldg:TW01-TS1-RAD-001,
        bldg:TW01-XX-AHU-001,
        bldg:TW01-XX-AHU-002,
        bldg:TW02-ATR-FCU-01,
        bldg:TW02-ATR-FCU-02,
        bldg:TW02-CI1-RAD-001,
        bldg:TW02-CI1-RAD-002,
        bldg:TW02-WRK1-RAD-001,
        bldg:TW02-WRK1-RAD-002,
        bldg:TW02-WRK1-RAD-003,
        bldg:TW02-WRK1-RAD-004,
        bldg:TW02-WRK1-RAD-005,
        bldg:TW02-WRK1-RAD-006,
        bldg:TW02-WRK1-RAD-007,
        bldg:TW02-WRK1-RAD-008,
        bldg:TW02-WRK1-RAD-009,
        bldg:TW02-WRK1-RAD-010,
        bldg:TW02-WRK1-RAD-011,
        bldg:TW02-WRK2-RAD-001,
        bldg:TW02-WRK2-RAD-002,
        bldg:TW02-WRK2-RAD-003,
        bldg:TW02-WRK2-RAD-004,
        bldg:TW02-WRK2-RAD-005,
        bldg:TW02-WRK2-RAD-006,
        bldg:TW02-WRK2-RAD-007,
        bldg:TW02-WRK2-RAD-008,
        bldg:TW02-WRK2-RAD-009,
        bldg:TW02-WRK2-RAD-010,
        bldg:TW02-XX-AHU-001,
        bldg:TW03-CM1-RAD-001,
        bldg:TW03-CM1-RAD-002,
        bldg:TW03-CMN1-FCU-001,
        bldg:TW03-CMN1-FCU-002,
        bldg:TW03-CMN1-FCU-003,
        bldg:TW03-LOB-RAD-001,
        bldg:TW03-WRK1-FCU-001,
        bldg:TW03-WRK1-FCU-002,
        bldg:TW03-WRK1-FCU-003,
        bldg:TW03-WRK1-FCU-004,
        bldg:TW03-XX-DH-001 .

bldg:B000-XX-P-04 a brick:Hot_Water_Pump ;
    bldg:feedsHTGWater bldg:0000-XX-DH-003,
        bldg:0000-XX-DH-004,
        bldg:0000-XX-DH-005,
        bldg:AC-G-001,
        bldg:AC-G-002,
        bldg:PD00-RO-FCU-001,
        bldg:PD00-RO-FCU-002,
        bldg:PD00-RO-FCU-003,
        bldg:PD00-RO-FCU-004,
        bldg:PD00-RO-FCU-005,
        bldg:PD00-RO-FCU-006,
        bldg:PD00-RO-FCU-007,
        bldg:PD00-RO-FCU-008,
        bldg:PD00-XX-AHU-001,
        bldg:PD00-XX-AHU-002,
        bldg:PD00-XX-FCU-001,
        bldg:PD00-XX-FCU-002,
        bldg:PD00-XX-FCU-003,
        bldg:PD00-XX-FCU-004,
        bldg:TE00-GDI-RAD-001,
        bldg:TE00-GDI-RAD-002,
        bldg:TE00-SLD-RAD-001,
        bldg:TE00-SLD-RAD-002,
        bldg:TE00-SLD-RAD-003,
        bldg:TE00-SLD-RAD-004,
        bldg:TE00-SLD-RAD-005,
        bldg:TE00-SLD-RAD-006,
        bldg:TE00-SLD-RAD-007,
        bldg:TE00-SLD-RAD-008,
        bldg:TE01-LB1-RAD-001,
        bldg:TE01-LB1-RAD-002,
        bldg:TE01-NST1-RAD-001,
        bldg:TE01-NST1-RAD-002,
        bldg:TE01-RSH-RAD-001,
        bldg:TE01-RSH-RAD-002,
        bldg:TE01-RSH-RAD-003,
        bldg:TE01-RSH-RAD-004,
        bldg:TE01-RSH-RAD-005,
        bldg:TE01-RSH-RAD-006,
        bldg:TE01-SS1-RAD-001,
        bldg:TE01-SS1-RAD-002,
        bldg:TE01-SS1-RAD-003,
        bldg:TE01-SS1-RAD-004,
        bldg:TE01-SS2-RAD-001,
        bldg:TE01-XX-AHU-001,
        bldg:TE01-XX-AHU-002,
        bldg:TE01-XX-DH-001,
        bldg:TE02-GW1-RAD-001,
        bldg:TE02-GW1-RAD-002,
        bldg:TE02-GW1-RAD-003,
        bldg:TE02-GW1-RAD-004,
        bldg:TE02-STDR-RAD-001,
        bldg:TE02-STDR-RAD-002,
        bldg:TE02-TS1-RAD-001,
        bldg:TE02-TS1-RAD-002,
        bldg:TE02-TS2-RAD-003,
        bldg:TE02-TS2-RAD-004,
        bldg:TE02-TS2-RAD-005,
        bldg:TE02-TS3-RAD-001,
        bldg:TE02-TS3-RAD-002,
        bldg:TE02-TS4-RAD-001,
        bldg:TE02-TS4-RAD-002,
        bldg:TE02-TS4-RAD-003,
        bldg:TE02-WF1-RAD-001,
        bldg:TE02-WF2-RAD-001,
        bldg:TE02-XX-AHU-001,
        bldg:TE02-XX-AHU-002,
        bldg:TE03-CM3-RAD-001,
        bldg:TE03-CM3-RAD-002,
        bldg:TE03-CMN3-FCU-001,
        bldg:TE03-CMN3-FCU-002,
        bldg:TE03-CMN3-FCU-003,
        bldg:TE03-CMN3-FCU-004,
        bldg:TE03-TS3-FCU-001,
        bldg:TE03-TS3-FCU-002,
        bldg:TE03-TS3-FCU-003,
        bldg:TE03-TS3-FCU-004,
        bldg:TE03-TS3-FCU-005,
        bldg:TE03-XX-DH-001,
        bldg:TW00-MERG-RAD-001,
        bldg:TW00-MERG-RAD-002,
        bldg:TW00-UR-RAD-001,
        bldg:TW00-UR-RAD-002,
        bldg:TW00-UR-RAD-003,
        bldg:TW00-UR-RAD-004,
        bldg:TW01-ATR-FCU-001,
        bldg:TW01-ATR-FCU-002,
        bldg:TW01-ATR-FCU-003,
        bldg:TW01-ATR-FCU-04,
        bldg:TW01-ATR-FCU-05,
        bldg:TW01-ATR-FCU-06,
        bldg:TW01-ATR-FCU-07,
        bldg:TW01-BMS-FCU-001,
        bldg:TW01-CE1-RAD-001,
        bldg:TW01-CE1-RAD-002,
        bldg:TW01-CE1-RAD-003,
        bldg:TW01-CE1-RAD-004,
        bldg:TW01-CE1-RAD-005,
        bldg:TW01-CE1-RAD-006,
        bldg:TW01-CE1-RAD-007,
        bldg:TW01-CE1-RAD-008,
        bldg:TW01-CI1-RAD-001,
        bldg:TW01-CI1-RAD-002,
        bldg:TW01-LBR-RAD-002,
        bldg:TW01-LBR-RAD-003,
        bldg:TW01-LBR-RAD-004,
        bldg:TW01-LBR-RAD-005,
        bldg:TW01-LBR-RAD-006,
        bldg:TW01-SER-FCU-001,
        bldg:TW01-TS1-RAD-001,
        bldg:TW01-XX-AHU-001,
        bldg:TW01-XX-AHU-002,
        bldg:TW02-ATR-FCU-01,
        bldg:TW02-ATR-FCU-02,
        bldg:TW02-CI1-RAD-001,
        bldg:TW02-CI1-RAD-002,
        bldg:TW02-WRK1-RAD-001,
        bldg:TW02-WRK1-RAD-002,
        bldg:TW02-WRK1-RAD-003,
        bldg:TW02-WRK1-RAD-004,
        bldg:TW02-WRK1-RAD-005,
        bldg:TW02-WRK1-RAD-006,
        bldg:TW02-WRK1-RAD-007,
        bldg:TW02-WRK1-RAD-008,
        bldg:TW02-WRK1-RAD-009,
        bldg:TW02-WRK1-RAD-010,
        bldg:TW02-WRK1-RAD-011,
        bldg:TW02-WRK2-RAD-001,
        bldg:TW02-WRK2-RAD-002,
        bldg:TW02-WRK2-RAD-003,
        bldg:TW02-WRK2-RAD-004,
        bldg:TW02-WRK2-RAD-005,
        bldg:TW02-WRK2-RAD-006,
        bldg:TW02-WRK2-RAD-007,
        bldg:TW02-WRK2-RAD-008,
        bldg:TW02-WRK2-RAD-009,
        bldg:TW02-WRK2-RAD-010,
        bldg:TW02-XX-AHU-001,
        bldg:TW03-CM1-RAD-001,
        bldg:TW03-CM1-RAD-002,
        bldg:TW03-CMN1-FCU-001,
        bldg:TW03-CMN1-FCU-002,
        bldg:TW03-CMN1-FCU-003,
        bldg:TW03-LOB-RAD-001,
        bldg:TW03-WRK1-FCU-001,
        bldg:TW03-WRK1-FCU-002,
        bldg:TW03-WRK1-FCU-003,
        bldg:TW03-WRK1-FCU-004,
        bldg:TW03-XX-DH-001 .

bldg:B000-XX-P-05 a brick:Hot_Water_Pump ;
    bldg:feedsHTGWater bldg:B000-XX-HX-01,
        bldg:B000-XX-HX-02 .

bldg:B000-XX-P-06 a brick:Hot_Water_Pump ;
    bldg:feedsHTGWater bldg:B000-XX-HX-01,
        bldg:B000-XX-HX-02 .

bldg:B000-XX-P-15 a brick:Chilled_Water_Pump ;
    bldg:feedsCLGWater bldg:PD00-RO-FCU-001,
        bldg:PD00-RO-FCU-002,
        bldg:PD00-RO-FCU-003,
        bldg:PD00-RO-FCU-004,
        bldg:PD00-RO-FCU-005,
        bldg:PD00-RO-FCU-006,
        bldg:PD00-RO-FCU-007,
        bldg:PD00-RO-FCU-008,
        bldg:PD00-XX-AHU-001,
        bldg:PD00-XX-FCU-001,
        bldg:PD00-XX-FCU-002,
        bldg:PD00-XX-FCU-003,
        bldg:PD00-XX-FCU-004,
        bldg:TE01-SEC-FCU-001,
        bldg:TE01-SEC-FCU-002,
        bldg:TE01-SER-FCU-001,
        bldg:TE01-SER-FCU-002,
        bldg:TE01-SER-FCU-003,
        bldg:TE01-XX-AHU-001,
        bldg:TE02-XX-AHU-001,
        bldg:TE03-CMN3-FCU-001,
        bldg:TE03-CMN3-FCU-002,
        bldg:TE03-CMN3-FCU-003,
        bldg:TE03-CMN3-FCU-004,
        bldg:TE03-TS3-FCU-001,
        bldg:TE03-TS3-FCU-002,
        bldg:TE03-TS3-FCU-003,
        bldg:TE03-TS3-FCU-004,
        bldg:TE03-TS3-FCU-005,
        bldg:TW01-ATR-FCU-001,
        bldg:TW01-ATR-FCU-002,
        bldg:TW01-ATR-FCU-003,
        bldg:TW01-ATR-FCU-04,
        bldg:TW01-ATR-FCU-05,
        bldg:TW01-ATR-FCU-06,
        bldg:TW01-ATR-FCU-07,
        bldg:TW01-BMS-FCU-001,
        bldg:TW01-PF13-FCU-001,
        bldg:TW01-SER-FCU-001,
        bldg:TW01-SER-FCU-002,
        bldg:TW01-XX-AHU-001,
        bldg:TW01-XX-AHU-002,
        bldg:TW02-ATR-FCU-01,
        bldg:TW02-ATR-FCU-02,
        bldg:TW02-PROJ-FCU-001,
        bldg:TW02-PROJ-FCU-002,
        bldg:TW02-XX-AHU-001,
        bldg:TW03-CMN1-FCU-001,
        bldg:TW03-CMN1-FCU-002,
        bldg:TW03-CMN1-FCU-003,
        bldg:TW03-MER-FCU-001,
        bldg:TW03-MER-FCU-002,
        bldg:TW03-MER-FCU-003,
        bldg:TW03-MER-FCU-004,
        bldg:TW03-SER-FCU-001,
        bldg:TW03-SER-FCU-002,
        bldg:TW03-WRK1-FCU-001,
        bldg:TW03-WRK1-FCU-002,
        bldg:TW03-WRK1-FCU-003,
        bldg:TW03-WRK1-FCU-004 .

bldg:B000-XX-P-16 a brick:Chilled_Water_Pump ;
    bldg:feedsCLGWater bldg:PD00-RO-FCU-001,
        bldg:PD00-RO-FCU-002,
        bldg:PD00-RO-FCU-003,
        bldg:PD00-RO-FCU-004,
        bldg:PD00-RO-FCU-005,
        bldg:PD00-RO-FCU-006,
        bldg:PD00-RO-FCU-007,
        bldg:PD00-RO-FCU-008,
        bldg:PD00-XX-AHU-001,
        bldg:PD00-XX-FCU-001,
        bldg:PD00-XX-FCU-002,
        bldg:PD00-XX-FCU-003,
        bldg:PD00-XX-FCU-004,
        bldg:TE01-SEC-FCU-001,
        bldg:TE01-SEC-FCU-002,
        bldg:TE01-SER-FCU-001,
        bldg:TE01-SER-FCU-002,
        bldg:TE01-SER-FCU-003,
        bldg:TE01-XX-AHU-001,
        bldg:TE02-XX-AHU-001,
        bldg:TE03-CMN3-FCU-001,
        bldg:TE03-CMN3-FCU-002,
        bldg:TE03-CMN3-FCU-003,
        bldg:TE03-CMN3-FCU-004,
        bldg:TE03-TS3-FCU-001,
        bldg:TE03-TS3-FCU-002,
        bldg:TE03-TS3-FCU-003,
        bldg:TE03-TS3-FCU-004,
        bldg:TE03-TS3-FCU-005,
        bldg:TW01-ATR-FCU-001,
        bldg:TW01-ATR-FCU-002,
        bldg:TW01-ATR-FCU-003,
        bldg:TW01-ATR-FCU-04,
        bldg:TW01-ATR-FCU-05,
        bldg:TW01-ATR-FCU-06,
        bldg:TW01-ATR-FCU-07,
        bldg:TW01-BMS-FCU-001,
        bldg:TW01-PF13-FCU-001,
        bldg:TW01-SER-FCU-001,
        bldg:TW01-SER-FCU-002,
        bldg:TW01-XX-AHU-001,
        bldg:TW01-XX-AHU-002,
        bldg:TW02-ATR-FCU-01,
        bldg:TW02-ATR-FCU-02,
        bldg:TW02-PROJ-FCU-001,
        bldg:TW02-PROJ-FCU-002,
        bldg:TW02-XX-AHU-001,
        bldg:TW03-CMN1-FCU-001,
        bldg:TW03-CMN1-FCU-002,
        bldg:TW03-CMN1-FCU-003,
        bldg:TW03-MER-FCU-001,
        bldg:TW03-MER-FCU-002,
        bldg:TW03-MER-FCU-003,
        bldg:TW03-MER-FCU-004,
        bldg:TW03-SER-FCU-001,
        bldg:TW03-SER-FCU-002,
        bldg:TW03-WRK1-FCU-001,
        bldg:TW03-WRK1-FCU-002,
        bldg:TW03-WRK1-FCU-003,
        bldg:TW03-WRK1-FCU-004 .

bldg:G13.10 a brick:Space ;
    bldg:hasIfcGuid "0cKCxT3NNMUZOs8k3y3htf" ;
    brick:HasTag tag:Toilet ;
    brick:isPartOf bldg:G .

bldg:G13.11 a brick:Space ;
    bldg:hasIfcGuid "38OJKlRiF4UGLF20mUVUxF" ;
    brick:HasTag tag:Toilet ;
    brick:isPartOf bldg:G .

bldg:G13.12 a brick:Space ;
    bldg:hasIfcGuid "1fJn3A9_Ni$f37kS4NCrkN" ;
    brick:HasTag tag:Toilet ;
    brick:isPartOf bldg:G .

bldg:G13.13 a brick:Space ;
    bldg:hasIfcGuid "1EoPl5MTZGRrmcd4u4Pyxv" ;
    brick:HasTag tag:Toilet ;
    brick:isPartOf bldg:G .

bldg:G13.14 a brick:Space ;
    bldg:hasIfcGuid "20CsyAgpdlZHANImdQESS7" ;
    brick:HasTag tag:Toilet ;
    brick:isPartOf bldg:G .

bldg:G13.15 a brick:Space ;
    bldg:hasIfcGuid "2AhE6NPLidfl$7I5Hk$ek5" ;
    brick:HasTag tag:Toilet ;
    brick:isPartOf bldg:G .

bldg:G13.2 a brick:Space ;
    bldg:hasIfcGuid "0uJ4bQIkjrfHTOK8dDQ92V" ;
    brick:HasTag tag:Toilet ;
    brick:isPartOf bldg:G .

bldg:G13.3 a brick:Space ;
    bldg:hasIfcGuid "0c4n_VsUzGH9T0akLRf1XJ" ;
    brick:HasTag tag:Toilet ;
    brick:isPartOf bldg:G .

bldg:G13.4 a brick:Space ;
    bldg:hasIfcGuid "3LlTgSep9ULfS1OUtXpi$j" ;
    brick:HasTag tag:Toilet ;
    brick:isPartOf bldg:G .

bldg:G13.5 a brick:Space ;
    bldg:hasIfcGuid "3tmL4CYTwNmdoZDMOHB07c" ;
    brick:HasTag tag:Toilet ;
    brick:isPartOf bldg:G .

bldg:G13.6 a brick:Space ;
    bldg:hasIfcGuid "2e1eCHl4FB3IXfCt_OgFSg" ;
    brick:HasTag tag:Toilet ;
    brick:isPartOf bldg:G .

bldg:G13.7 a brick:Space ;
    bldg:hasIfcGuid "2S74xvzNbTYOwWPOeT7qcg" ;
    brick:HasTag tag:Toilet ;
    brick:isPartOf bldg:G .

bldg:G13.8 a brick:Space ;
    bldg:hasIfcGuid "3Yr6e12cZ_B1H$nOasmKMP" ;
    brick:HasTag tag:Toilet ;
    brick:isPartOf bldg:G .

bldg:G13.9 a brick:Space ;
    bldg:hasIfcGuid "2z$b9wOK0K$ZNCVmGjbuzR" ;
    brick:HasTag tag:Toilet ;
    brick:isPartOf bldg:G .

bldg:G14.1 a brick:Space ;
    bldg:hasIfcGuid "0EuDcL1_Lzc3kis5v6FB3L" ;
    brick:HasTag tag:Toilet ;
    brick:isPartOf bldg:G .

bldg:G15 a brick:Space ;
    bldg:hasIfcGuid "0kLU_TeWLywMzdXYk_9ZAm" ;
    brick:HasTag tag:Office ;
    brick:isPartOf bldg:G .

bldg:G16 a brick:Space ;
    bldg:hasIfcGuid "3eEEHiQb7ydPoMewd8sN4I" ;
    brick:HasTag tag:Office ;
    brick:isPartOf bldg:G .

bldg:GC6 a brick:Space ;
    bldg:hasIfcGuid "2EJxICEG7n1eZZGJ0X4mOh" ;
    brick:HasTag tag:Lobby ;
    brick:isPartOf bldg:G .

bldg:GC9 a brick:Space ;
    bldg:hasIfcGuid "0py_3Rlqy534n_JpMTIA18" ;
    brick:HasTag tag:Corridor ;
    brick:isPartOf bldg:G .

bldg:PD00-FB-LSD-001 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:G18 .

bldg:PD00-FB-LSD-003 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:G18 .

bldg:PD00-FB-LSD-004 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:G18 .

bldg:PD00-FB-LSD-005 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:G18 .

bldg:PD00-RO-LSD-001 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:G07 .

bldg:PD00-RO-LSD-002 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:G07 .

bldg:PD00-RO-LSD-003 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:G07 .

bldg:PD00-RO-LSD-004 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:G07 .

bldg:PD00-RO-LSD-005 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:G07 .

bldg:PD00-RO-LSD-006 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:G07 .

bldg:PD00-RO-LSD-007 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:G07 .

bldg:PD00-RO-LSD-008 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:G07 .

bldg:PD00-RO-LSD-009 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:G07 .

bldg:PD00-RO-LSD-010 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:G07 .

bldg:PD00-RO-LSD-011 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:G07 .

bldg:PD00-RO-LSD-013 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:G07 .

bldg:PD00-RO-LSD-014 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:G07 .

bldg:PD00-RO-LSD-015 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:G07 .

bldg:PD00-RO-LSD-016 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:G07 .

bldg:PD00-RO-LSD-017 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:G07 .

bldg:PD00-RO-LSD-018 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:G07 .

bldg:PD00-RO-LSD-019 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:G07 .

bldg:PD00-RO-LSD-020 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:G07 .

bldg:PD00-RO-LSD-022 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:G07 .

bldg:TE00-GDI-DSD-001 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:G19 .

bldg:TE00-GDI-DSD-002 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:G19 .

bldg:TE00-GDI-DSD-003 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:G19 .

bldg:TE00-GDI-DSD-004 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:G19 .

bldg:TE00-GDI-VAV-001 a brick:VAV ;
    bldg:feedsAir bldg:TE00-GDI-DSD-001,
        bldg:TE00-GDI-DSD-002 .

bldg:TE00-GDI-VAV-002 a brick:VAV ;
    bldg:feedsAir bldg:TE00-GDI-DSD-003,
        bldg:TE00-GDI-DSD-004 .

bldg:TE00-NS-TSG-001 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:G13.1 .

bldg:TE00-NS-TSG-002 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:G13.1 .

bldg:TE00-NS-TSG-003 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:G13.1 .

bldg:TE00-NS-TSG-004 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:G13.2 .

bldg:TE00-NS-TSG-005 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:G13.3 .

bldg:TE00-NS-TSG-006 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:G13.4 .

bldg:TE00-NS-TSG-007 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:G13.5 .

bldg:TE00-NS-TSG-008 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:G13.6 .

bldg:TE00-NS-TSG-009 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:G13.7 .

bldg:TE00-NS-TSG-010 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:G13.8 .

bldg:TE00-NS-TSG-011 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:G13.9 .

bldg:TE00-NS-TSG-012 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:G13.10 .

bldg:TE00-NS-TSG-013 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:G13.11 .

bldg:TE00-NS-TSG-014 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:G13.12 .

bldg:TE00-NS-TSG-016 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:G14.1 .

bldg:TE00-NS-TSG-017 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:G13.13 .

bldg:TE00-NS-TSG-018 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:G13.14 .

bldg:TE00-NS-TSG-019 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:G13.15 .

bldg:TE00-SLD-DSD-001 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:G20 .

bldg:TE00-SLD-DSD-002 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:G20 .

bldg:TE00-SLD-DSD-003 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:G20 .

bldg:TE00-SLD-DSD-004 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:G20 .

bldg:TE00-SLD-DSD-005 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:G20 .

bldg:TE00-SLD-DSD-006 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:G20 .

bldg:TE00-SLD-DSD-007 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:G20 .

bldg:TE00-SLD-DSD-008 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:G20 .

bldg:TE00-SLD-DSD-009 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:G20 .

bldg:TE00-SLD-DSD-010 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:G20 .

bldg:TE00-SLD-DSD-011 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:G20 .

bldg:TE00-SLD-VAV-001 a brick:VAV ;
    bldg:feedsAir bldg:TE00-SLD-DSD-001,
        bldg:TE00-SLD-DSD-002 .

bldg:TE00-SLD-VAV-002 a brick:VAV ;
    bldg:feedsAir bldg:TE00-SLD-DSD-003,
        bldg:TE00-SLD-DSD-004 .

bldg:TE00-SLD-VAV-003 a brick:VAV ;
    bldg:feedsAir bldg:TE00-SLD-DSD-005,
        bldg:TE00-SLD-DSD-006 .

bldg:TE00-SLD-VAV-004 a brick:VAV ;
    bldg:feedsAir bldg:TE00-SLD-DSD-007,
        bldg:TE00-SLD-DSD-008 .

bldg:TE00-SLD-VAV-005 a brick:VAV ;
    bldg:feedsAir bldg:TE00-SLD-DSD-010,
        bldg:TE00-SLD-DSD-011 .

bldg:TE00-SLD-VAV-006 a brick:VAV ;
    bldg:feedsAir bldg:TE00-SLD-DSD-009 .

bldg:TE01-LB1-DSD-001 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:119 .

bldg:TE01-LB1-DSD-002 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:119 .

bldg:TE01-LB1-DSD-003 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:119 .

bldg:TE01-LB1-DSD-004 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:119 .

bldg:TE01-LB1-DSD-005 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:119 .

bldg:TE01-LB1-DSD-006 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:119 .

bldg:TE01-LB1-VAV-001 a brick:VAV ;
    bldg:feedsAir bldg:TE01-LB1-DSD-001,
        bldg:TE01-LB1-DSD-002 .

bldg:TE01-LB1-VAV-002 a brick:VAV ;
    bldg:feedsAir bldg:TE01-LB1-DSD-003,
        bldg:TE01-LB1-DSD-004 .

bldg:TE01-LB1-VAV-003 a brick:VAV ;
    bldg:feedsAir bldg:TE01-LB1-DSD-005,
        bldg:TE01-LB1-DSD-006 .

bldg:TE01-NST1-DSD-001 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:120 .

bldg:TE01-NST1-DSD-002 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:120 .

bldg:TE01-NST1-DSD-003 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:120 .

bldg:TE01-NST1-VAV-001 a brick:VAV ;
    bldg:feedsAir bldg:TE01-NST1-DSD-001,
        bldg:TE01-NST1-DSD-002,
        bldg:TE01-NST1-DSD-003 .

bldg:TE01-RSH-DSD-001 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:121 .

bldg:TE01-RSH-DSD-002 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:121 .

bldg:TE01-RSH-DSD-003 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:121 .

bldg:TE01-RSH-DSD-004 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:121 .

bldg:TE01-RSH-DSD-005 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:121 .

bldg:TE01-RSH-DSD-006 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:121 .

bldg:TE01-RSH-DSD-007 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:121 .

bldg:TE01-RSH-DSD-008 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:121 .

bldg:TE01-RSH-DSD-009 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:121 .

bldg:TE01-RSH-VAV-001 a brick:VAV ;
    bldg:feedsAir bldg:TE01-RSH-DSD-001,
        bldg:TE01-RSH-DSD-002,
        bldg:TE01-RSH-DSD-003 .

bldg:TE01-RSH-VAV-002 a brick:VAV ;
    bldg:feedsAir bldg:TE01-RSH-DSD-004,
        bldg:TE01-RSH-DSD-005,
        bldg:TE01-RSH-DSD-006 .

bldg:TE01-RSH-VAV-003 a brick:VAV ;
    bldg:feedsAir bldg:TE01-RSH-DSD-007,
        bldg:TE01-RSH-DSD-008,
        bldg:TE01-RSH-DSD-009 .

bldg:TE01-SS1-DSD-001 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:110 .

bldg:TE01-SS1-DSD-002 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:110 .

bldg:TE01-SS1-DSD-003 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:110 .

bldg:TE01-SS1-VAV-001 a brick:VAV ;
    bldg:feedsAir bldg:TE01-SS1-DSD-001 .

bldg:TE01-SS1-VAV-002 a brick:VAV ;
    bldg:feedsAir bldg:TE01-SS1-DSD-002 .

bldg:TE01-SS1-VAV-003 a brick:VAV ;
    bldg:feedsAir bldg:TE01-SS1-DSD-003,
        bldg:TE01-SS3-DSD-004 .

bldg:TE01-SS2-DSD-001 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:111 .

bldg:TE01-SS2-VAV-001 a brick:VAV ;
    bldg:feedsAir bldg:TE01-SS2-DSD-001 .

bldg:TE01-SS3-DSD-004 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:110 .

bldg:TE01-XX-TSG-001 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:114.1 .

bldg:TE01-XX-TSG-002 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:114.1 .

bldg:TE01-XX-TSG-003 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:114.2 .

bldg:TE01-XX-TSG-004 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:114.3 .

bldg:TE01-XX-TSG-005 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:114.4 .

bldg:TE01-XX-TSG-006 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:114.5 .

bldg:TE01-XX-TSG-007 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:114.6 .

bldg:TE01-XX-TSG-008 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:118.1 .

bldg:TE01-XX-TSG-009 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:118.2 .

bldg:TE01-XX-TSG-010 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:118.3 .

bldg:TE01-XX-TSG-011 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:118.4 .

bldg:TE01-XX-TSG-012 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:118.5 .

bldg:TE02-GW1-DSD-001 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:219 .

bldg:TE02-GW1-DSD-002 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:219 .

bldg:TE02-GW1-DSD-003 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:219 .

bldg:TE02-GW1-DSD-004 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:212 .

bldg:TE02-GW1-DSD-005 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:212 .

bldg:TE02-GW1-DSD-006 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:219 .

bldg:TE02-GW1-DSD-007 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:219 .

bldg:TE02-GW1-DSD-014 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:313 .

bldg:TE02-GW1-DSD-026 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:313 .

bldg:TE02-GW1-DSD-087 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:305 .

bldg:TE02-GW1-DSD-097 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:305 .

bldg:TE02-GW1-DSD-182 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:317 .

bldg:TE02-GW1-DSD-183 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:317 .

bldg:TE02-GW1-DSD-184 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:317 .

bldg:TE02-GW1-VAV-001 a brick:VAV ;
    bldg:feedsAir bldg:TE02-TS4-DSD-001,
        bldg:TE02-TS4-DSD-002 .

bldg:TE02-GW1-VAV-002 a brick:VAV ;
    bldg:feedsAir bldg:TE02-GW1-DSD-001,
        bldg:TE02-GW1-DSD-002,
        bldg:TE02-GW1-DSD-003 .

bldg:TE02-GW1-VAV-003 a brick:VAV ;
    bldg:feedsAir bldg:TE02-GW1-DSD-004,
        bldg:TE02-GW1-DSD-005 .

bldg:TE02-GW1-VAV-004 a brick:VAV ;
    bldg:feedsAir bldg:TE02-TS4-DSD-003,
        bldg:TE02-TS4-DSD-004 .

bldg:TE02-OF1-DSD-001 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:219 .

bldg:TE02-OF2-DSD-001 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:219 .

bldg:TE02-OF3-DSD-001 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:219 .

bldg:TE02-OF3-DSD-002 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:219 .

bldg:TE02-STDR-DSD-001 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:216_218 .

bldg:TE02-STDR-DSD-002 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:216_218 .

bldg:TE02-STDR-VAV-001 a brick:VAV ;
    bldg:feedsAir bldg:TE02-STDR-DSD-002 .

bldg:TE02-STDR-VAV-002 a brick:VAV ;
    bldg:feedsAir bldg:TE02-STDR-DSD-001 .

bldg:TE02-TS1-DSD-001 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:206 .

bldg:TE02-TS1-DSD-002 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:206 .

bldg:TE02-TS1-DSD-003 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:206 .

bldg:TE02-TS1-DSD-004 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:206 .

bldg:TE02-TS1-DSD-005 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:206 .

bldg:TE02-TS1-DSD-006 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:206 .

bldg:TE02-TS1-DSD-010 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:206 .

bldg:TE02-TS1-VAV-001 a brick:VAV ;
    bldg:feedsAir bldg:TE02-TS1-DSD-001,
        bldg:TE02-TS1-DSD-002 .

bldg:TE02-TS1-VAV-002 a brick:VAV ;
    bldg:feedsAir bldg:TE02-TS1-DSD-003 .

bldg:TE02-TS1-VAV-003 a brick:VAV ;
    bldg:feedsAir bldg:TE02-TS1-DSD-004 .

bldg:TE02-TS1-VAV-005 a brick:VAV ;
    bldg:feedsAir bldg:TE02-TS2-DSD-007 .

bldg:TE02-TS1-VAV-006 a brick:VAV ;
    bldg:feedsAir bldg:TE02-TS2-DSD-008 .

bldg:TE02-TS1-VAV-007 a brick:VAV ;
    bldg:feedsAir bldg:TE02-TSF1-DSD-009 .

bldg:TE02-TS1-VAV-008 a brick:VAV ;
    bldg:feedsAir bldg:TE02-TS1-DSD-010 .

bldg:TE02-TS2-DSD-007 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:206 .

bldg:TE02-TS2-DSD-008 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:206 .

bldg:TE02-TS3-DSD-001 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:211 .

bldg:TE02-TS3-DSD-002 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:211 .

bldg:TE02-TS3-DSD-003 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:211 .

bldg:TE02-TS3-DSD-004 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:211 .

bldg:TE02-TS3-VAV-001 a brick:VAV ;
    bldg:feedsAir bldg:TE02-TS3-DSD-001,
        bldg:TE02-TS3-DSD-002 .

bldg:TE02-TS3-VAV-002 a brick:VAV ;
    bldg:feedsAir bldg:TE02-TS3-DSD-003,
        bldg:TE02-TS3-DSD-004 .

bldg:TE02-TS4-DSD-001 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:219 .

bldg:TE02-TS4-DSD-002 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:219 .

bldg:TE02-TS4-DSD-003 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:212 .

bldg:TE02-TS4-DSD-004 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:212 .

bldg:TE02-TS4-VAV-001 a brick:VAV ;
    bldg:feedsAir bldg:TE02-GW1-DSD-006,
        bldg:TE02-GW1-DSD-007 .

bldg:TE02-TS4-VAV-002 a brick:VAV ;
    bldg:feedsAir bldg:TE02-OF3-DSD-001,
        bldg:TE02-OF3-DSD-002 .

bldg:TE02-TS4-VAV-003 a brick:VAV ;
    bldg:feedsAir bldg:TE02-OF2-DSD-001 .

bldg:TE02-TS4-VAV-004 a brick:VAV ;
    bldg:feedsAir bldg:TE02-OF1-DSD-001 .

bldg:TE02-TSF1-DSD-009 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:206C .

bldg:TE02-WF1-DSD-001 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:214 .

bldg:TE02-WF1-VAV-001 a brick:VAV ;
    bldg:feedsAir bldg:TE02-WF1-DSD-001 .

bldg:TE02-WF2-DSD-001 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:213 .

bldg:TE02-WF2-VAV-001 a brick:VAV ;
    bldg:feedsAir bldg:TE02-WF2-DSD-001 .

bldg:TE02-WF2-VAV-004 a brick:VAV ;
    bldg:feedsAir bldg:TE02-TS1-DSD-005,
        bldg:TE02-TS1-DSD-006 .

bldg:TE02-XX-TSG-001 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:208.1 .

bldg:TE02-XX-TSG-002 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:208.2 .

bldg:TE02-XX-TSG-003 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:208.3 .

bldg:TE02-XX-TSG-004 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:208.4 .

bldg:TE02-XX-TSG-005 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:208.5 .

bldg:TE02-XX-TSG-006 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:207 .

bldg:TE02-XX-TSG-007 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:208.6 .

bldg:TE02-XX-TSG-008 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:210.1 .

bldg:TE02-XX-TSG-009 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:210.2 .

bldg:TE02-XX-TSG-010 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:210.3 .

bldg:TE02-XX-TSG-011 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:210.4 .

bldg:TE02-XX-TSG-012 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:210.5 .

bldg:TE03-RES-MVHR-002 a brick:MVHR ;
    bldg:feedsAir bldg:TE03-RES-SD-02 .

bldg:TE03-RES-MVHR-003 a brick:MVHR ;
    bldg:feedsAir bldg:TE03-RES-SD-01 .

bldg:TE03-RES-SD-01 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:316 .

bldg:TE03-RES-SD-02 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:315 .

bldg:TE03-XX-TSG-001 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:314.1 .

bldg:TE03-XX-TSG-002 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:314.2 .

bldg:TE03-XX-TSG-003 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:314.3 .

bldg:TE03-XX-TSG-004 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:314.4 .

bldg:TE04-C1-RAD-01 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE04-XX-HIU-01 ;
    brick:hasLocation bldg:4.3K .

bldg:TE04-C1-RAD-02 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE04-XX-HIU-01 ;
    brick:hasLocation bldg:4.3K .

bldg:TE04-C1-RAD-03 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE04-XX-HIU-01 ;
    brick:hasLocation bldg:4.3K .

bldg:TE04-C1-RAD-04 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE04-XX-HIU-01 ;
    brick:hasLocation bldg:4.3K .

bldg:TE04-C1-RAD-05 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE04-XX-HIU-01 ;
    brick:hasLocation bldg:4.3.1 .

bldg:TE04-C1-RAD-06 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE04-XX-HIU-01 ;
    brick:hasLocation bldg:4.3.2 .

bldg:TE04-C1-RAD-07 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE04-XX-HIU-01 ;
    brick:hasLocation bldg:4.3.3 .

bldg:TE04-C1-RAD-08 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE04-XX-HIU-01 ;
    brick:hasLocation bldg:4.3.4 .

bldg:TE04-C1-RAD-09 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE04-XX-HIU-01 ;
    brick:hasLocation bldg:4.3.5 .

bldg:TE04-C1-RAD-10 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE04-XX-HIU-01 ;
    brick:hasLocation bldg:4.3.6 .

bldg:TE04-C1-RAD-11 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE04-XX-HIU-01 ;
    brick:hasLocation bldg:4.3.9 .

bldg:TE04-C1-RAD-12 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE04-XX-HIU-01 ;
    brick:hasLocation bldg:4.3.7 .

bldg:TE04-C1-RAD-13 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE04-XX-HIU-01 ;
    brick:hasLocation bldg:4.3.9A .

bldg:TE04-C1-RAD-14 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE04-XX-HIU-01 ;
    brick:hasLocation bldg:4.3.8 .

bldg:TE04-C1-SD-01 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:4.3K .

bldg:TE04-C2-RAD-01 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE04-XX-HIU-02 ;
    brick:hasLocation bldg:4.4K .

bldg:TE04-C2-RAD-02 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE04-XX-HIU-02 ;
    brick:hasLocation bldg:4.4K .

bldg:TE04-C2-RAD-03 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE04-XX-HIU-02 ;
    brick:hasLocation bldg:4.4K .

bldg:TE04-C2-RAD-04 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE04-XX-HIU-02 ;
    brick:hasLocation bldg:4.4K .

bldg:TE04-C2-RAD-05 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE04-XX-HIU-02 ;
    brick:hasLocation bldg:4.4.1 .

bldg:TE04-C2-RAD-06 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE04-XX-HIU-02 ;
    brick:hasLocation bldg:4.4.2 .

bldg:TE04-C2-RAD-07 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE04-XX-HIU-02 ;
    brick:hasLocation bldg:4.4.3 .

bldg:TE04-C2-RAD-08 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE04-XX-HIU-02 ;
    brick:hasLocation bldg:4.4.4 .

bldg:TE04-C2-RAD-09 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE04-XX-HIU-02 ;
    brick:hasLocation bldg:4.4.5 .

bldg:TE04-C2-RAD-10 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE04-XX-HIU-02 ;
    brick:hasLocation bldg:4.4.6 .

bldg:TE04-C2-RAD-11 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE04-XX-HIU-02 ;
    brick:hasLocation bldg:4.4.7 .

bldg:TE04-C2-RAD-12 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE04-XX-HIU-02 ;
    brick:hasLocation bldg:4.4.8 .

bldg:TE04-C2-RAD-13 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE04-XX-HIU-02 ;
    brick:hasLocation bldg:4.4.9 .

bldg:TE04-C2-SD-01 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:4.4K .

bldg:TE04-RES-RAD-001 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE04-XX-HIU-01 ;
    brick:hasLocation bldg:4C2 .

bldg:TE04-RES-RAD-002 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE04-XX-HIU-02 ;
    brick:hasLocation bldg:4S2 .

bldg:TE05-C1-RAD-01 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE05-XX-HIU-01 ;
    brick:hasLocation bldg:5.3K .

bldg:TE05-C1-RAD-02 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE05-XX-HIU-01 ;
    brick:hasLocation bldg:5.3K .

bldg:TE05-C1-RAD-03 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE05-XX-HIU-01 ;
    brick:hasLocation bldg:5.3K .

bldg:TE05-C1-RAD-04 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE05-XX-HIU-01 ;
    brick:hasLocation bldg:5.3K .

bldg:TE05-C1-RAD-05 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE05-XX-HIU-01 ;
    brick:hasLocation bldg:5.3.1 .

bldg:TE05-C1-RAD-06 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE05-XX-HIU-01 ;
    brick:hasLocation bldg:5.3.2 .

bldg:TE05-C1-RAD-07 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE05-XX-HIU-01 ;
    brick:hasLocation bldg:5.3.3 .

bldg:TE05-C1-RAD-08 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE05-XX-HIU-01 ;
    brick:hasLocation bldg:5.3.4 .

bldg:TE05-C1-RAD-09 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE05-XX-HIU-01 ;
    brick:hasLocation bldg:5.3.5 .

bldg:TE05-C1-RAD-10 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE05-XX-HIU-01 ;
    brick:hasLocation bldg:5.3.6 .

bldg:TE05-C1-RAD-11 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE05-XX-HIU-01 ;
    brick:hasLocation bldg:5.3.9 .

bldg:TE05-C1-RAD-12 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE05-XX-HIU-01 ;
    brick:hasLocation bldg:5.3.7 .

bldg:TE05-C1-RAD-13 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE05-XX-HIU-01 ;
    brick:hasLocation bldg:5.3.9A .

bldg:TE05-C1-RAD-14 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE05-XX-HIU-01 ;
    brick:hasLocation bldg:5.3.8 .

bldg:TE05-C1-SD-01 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:5.3K .

bldg:TE05-C2-RAD-01 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE05-XX-HIU-02 ;
    brick:hasLocation bldg:5.4K .

bldg:TE05-C2-RAD-02 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE05-XX-HIU-02 ;
    brick:hasLocation bldg:5.4K .

bldg:TE05-C2-RAD-03 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE05-XX-HIU-02 ;
    brick:hasLocation bldg:5.4K .

bldg:TE05-C2-RAD-04 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE05-XX-HIU-02 ;
    brick:hasLocation bldg:5.4K .

bldg:TE05-C2-RAD-05 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE05-XX-HIU-02 ;
    brick:hasLocation bldg:5.4.1 .

bldg:TE05-C2-RAD-06 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE05-XX-HIU-02 ;
    brick:hasLocation bldg:5.4.2 .

bldg:TE05-C2-RAD-07 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE05-XX-HIU-02 ;
    brick:hasLocation bldg:5.4.3 .

bldg:TE05-C2-RAD-08 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE05-XX-HIU-02 ;
    brick:hasLocation bldg:5.4.4 .

bldg:TE05-C2-RAD-09 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE05-XX-HIU-02 ;
    brick:hasLocation bldg:5.4.5 .

bldg:TE05-C2-RAD-10 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE05-XX-HIU-02 ;
    brick:hasLocation bldg:5.4.6 .

bldg:TE05-C2-RAD-11 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE05-XX-HIU-02 ;
    brick:hasLocation bldg:5.4.7 .

bldg:TE05-C2-RAD-12 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE05-XX-HIU-02 ;
    brick:hasLocation bldg:5.4.8 .

bldg:TE05-C2-RAD-13 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE05-XX-HIU-02 ;
    brick:hasLocation bldg:5.4.9 .

bldg:TE05-C2-SD-01 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:5.4K .

bldg:TE05-RES-RAD-001 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE05-XX-HIU-01 ;
    brick:hasLocation bldg:5C2 .

bldg:TE05-RES-RAD-002 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE05-XX-HIU-02 ;
    brick:hasLocation bldg:5S2 .

bldg:TE06-C1-RAD-01 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE06-XX-HIU-01 ;
    brick:hasLocation bldg:6.3K .

bldg:TE06-C1-RAD-02 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE06-XX-HIU-01 ;
    brick:hasLocation bldg:6.3K .

bldg:TE06-C1-RAD-03 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE06-XX-HIU-01 ;
    brick:hasLocation bldg:6.3K .

bldg:TE06-C1-RAD-04 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE06-XX-HIU-01 ;
    brick:hasLocation bldg:6.3K .

bldg:TE06-C1-RAD-05 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE06-XX-HIU-01 ;
    brick:hasLocation bldg:6.3.1 .

bldg:TE06-C1-RAD-06 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE06-XX-HIU-01 ;
    brick:hasLocation bldg:6.3.2 .

bldg:TE06-C1-RAD-07 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE06-XX-HIU-01 ;
    brick:hasLocation bldg:6.3.3 .

bldg:TE06-C1-RAD-08 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE06-XX-HIU-01 ;
    brick:hasLocation bldg:6.3.4 .

bldg:TE06-C1-RAD-09 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE06-XX-HIU-01 ;
    brick:hasLocation bldg:6.3.5 .

bldg:TE06-C1-RAD-10 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE06-XX-HIU-01 ;
    brick:hasLocation bldg:6.3.6 .

bldg:TE06-C1-RAD-11 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE06-XX-HIU-01 ;
    brick:hasLocation bldg:6.3.9 .

bldg:TE06-C1-RAD-12 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE06-XX-HIU-01 ;
    brick:hasLocation bldg:6.3.7 .

bldg:TE06-C1-RAD-13 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE06-XX-HIU-01 ;
    brick:hasLocation bldg:6.3.9A .

bldg:TE06-C1-RAD-14 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE06-XX-HIU-01 ;
    brick:hasLocation bldg:6.3.8 .

bldg:TE06-C1-SD-01 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:6.3K .

bldg:TE06-C2-RAD-01 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE06-XX-HIU-02 ;
    brick:hasLocation bldg:6.4K .

bldg:TE06-C2-RAD-02 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE06-XX-HIU-02 ;
    brick:hasLocation bldg:6.4K .

bldg:TE06-C2-RAD-03 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE06-XX-HIU-02 ;
    brick:hasLocation bldg:6.4K .

bldg:TE06-C2-RAD-04 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE06-XX-HIU-02 ;
    brick:hasLocation bldg:6.4K .

bldg:TE06-C2-RAD-05 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE06-XX-HIU-02 ;
    brick:hasLocation bldg:6.4.1 .

bldg:TE06-C2-RAD-06 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE06-XX-HIU-02 ;
    brick:hasLocation bldg:6.4.2 .

bldg:TE06-C2-RAD-07 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE06-XX-HIU-02 ;
    brick:hasLocation bldg:6.4.3 .

bldg:TE06-C2-RAD-08 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE06-XX-HIU-02 ;
    brick:hasLocation bldg:6.4.4 .

bldg:TE06-C2-RAD-09 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE06-XX-HIU-02 ;
    brick:hasLocation bldg:6.4.5 .

bldg:TE06-C2-RAD-10 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE06-XX-HIU-02 ;
    brick:hasLocation bldg:6.4.6 .

bldg:TE06-C2-RAD-11 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE06-XX-HIU-02 ;
    brick:hasLocation bldg:6.4.7 .

bldg:TE06-C2-RAD-12 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE06-XX-HIU-02 ;
    brick:hasLocation bldg:6.4.8 .

bldg:TE06-C2-RAD-13 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE06-XX-HIU-02 ;
    brick:hasLocation bldg:6.4.9 .

bldg:TE06-C2-SD-01 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:6.4K .

bldg:TE06-RES-RAD-001 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE06-XX-HIU-01 ;
    brick:hasLocation bldg:6C2 .

bldg:TE06-RES-RAD-002 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE06-XX-HIU-02 ;
    brick:hasLocation bldg:6S2 .

bldg:TE07-C1-RAD-01 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE07-XX-HIU-01 ;
    brick:hasLocation bldg:7.3K .

bldg:TE07-C1-RAD-02 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE07-XX-HIU-01 ;
    brick:hasLocation bldg:7.3K .

bldg:TE07-C1-RAD-03 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE07-XX-HIU-01 ;
    brick:hasLocation bldg:7.3K .

bldg:TE07-C1-RAD-04 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE07-XX-HIU-01 ;
    brick:hasLocation bldg:7.3K .

bldg:TE07-C1-RAD-05 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE07-XX-HIU-01 ;
    brick:hasLocation bldg:7.3.1 .

bldg:TE07-C1-RAD-06 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE07-XX-HIU-01 ;
    brick:hasLocation bldg:7.3.2 .

bldg:TE07-C1-RAD-07 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE07-XX-HIU-01 ;
    brick:hasLocation bldg:7.3.3 .

bldg:TE07-C1-RAD-08 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE07-XX-HIU-01 ;
    brick:hasLocation bldg:7.3.4 .

bldg:TE07-C1-RAD-09 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE07-XX-HIU-01 ;
    brick:hasLocation bldg:7.3.5 .

bldg:TE07-C1-RAD-10 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE07-XX-HIU-01 ;
    brick:hasLocation bldg:7.3.6 .

bldg:TE07-C1-RAD-11 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE07-XX-HIU-01 ;
    brick:hasLocation bldg:7.3.9 .

bldg:TE07-C1-RAD-12 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE07-XX-HIU-01 ;
    brick:hasLocation bldg:7.3.7 .

bldg:TE07-C1-RAD-13 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE07-XX-HIU-01 ;
    brick:hasLocation bldg:7.3.9A .

bldg:TE07-C1-RAD-14 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE07-XX-HIU-01 ;
    brick:hasLocation bldg:7.3.8 .

bldg:TE07-C1-SD-01 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:7.3K .

bldg:TE07-C2-RAD-01 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE07-XX-HIU-02 ;
    brick:hasLocation bldg:7.4K .

bldg:TE07-C2-RAD-02 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE07-XX-HIU-02 ;
    brick:hasLocation bldg:7.4K .

bldg:TE07-C2-RAD-03 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE07-XX-HIU-02 ;
    brick:hasLocation bldg:7.4K .

bldg:TE07-C2-RAD-04 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE07-XX-HIU-02 ;
    brick:hasLocation bldg:7.4K .

bldg:TE07-C2-RAD-05 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE07-XX-HIU-02 ;
    brick:hasLocation bldg:7.4.1 .

bldg:TE07-C2-RAD-06 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE07-XX-HIU-02 ;
    brick:hasLocation bldg:7.4.2 .

bldg:TE07-C2-RAD-07 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE07-XX-HIU-02 ;
    brick:hasLocation bldg:7.4.3 .

bldg:TE07-C2-RAD-08 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE07-XX-HIU-02 ;
    brick:hasLocation bldg:7.4.4 .

bldg:TE07-C2-RAD-09 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE07-XX-HIU-02 ;
    brick:hasLocation bldg:7.4.5 .

bldg:TE07-C2-RAD-10 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE07-XX-HIU-02 ;
    brick:hasLocation bldg:7.4.6 .

bldg:TE07-C2-RAD-11 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE07-XX-HIU-02 ;
    brick:hasLocation bldg:7.4.7 .

bldg:TE07-C2-RAD-12 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE07-XX-HIU-02 ;
    brick:hasLocation bldg:7.4.8 .

bldg:TE07-C2-RAD-13 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE07-XX-HIU-02 ;
    brick:hasLocation bldg:7.4.9 .

bldg:TE07-C2-SD-01 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:7.4K .

bldg:TE07-RES-RAD-001 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE07-XX-HIU-01 ;
    brick:hasLocation bldg:7C2 .

bldg:TE07-RES-RAD-002 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE07-XX-HIU-02 ;
    brick:hasLocation bldg:7S2 .

bldg:TE08-C1-RAD-01 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE08-XX-HIU-01 ;
    brick:hasLocation bldg:8.3K .

bldg:TE08-C1-RAD-02 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE08-XX-HIU-01 ;
    brick:hasLocation bldg:8.3K .

bldg:TE08-C1-RAD-03 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE08-XX-HIU-01 ;
    brick:hasLocation bldg:8.3K .

bldg:TE08-C1-RAD-04 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE08-XX-HIU-01 ;
    brick:hasLocation bldg:8.3K .

bldg:TE08-C1-RAD-05 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE08-XX-HIU-01 ;
    brick:hasLocation bldg:8.3.1 .

bldg:TE08-C1-RAD-06 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE08-XX-HIU-01 ;
    brick:hasLocation bldg:8.3.2 .

bldg:TE08-C1-RAD-07 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE08-XX-HIU-01 ;
    brick:hasLocation bldg:8.3.3 .

bldg:TE08-C1-RAD-08 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE08-XX-HIU-01 ;
    brick:hasLocation bldg:8.3.4 .

bldg:TE08-C1-RAD-09 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE08-XX-HIU-01 ;
    brick:hasLocation bldg:8.3.5 .

bldg:TE08-C1-RAD-10 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE08-XX-HIU-01 ;
    brick:hasLocation bldg:8.3.6 .

bldg:TE08-C1-RAD-11 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE08-XX-HIU-01 ;
    brick:hasLocation bldg:8.3.9 .

bldg:TE08-C1-RAD-12 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE08-XX-HIU-01 ;
    brick:hasLocation bldg:8.3.7 .

bldg:TE08-C1-RAD-13 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE08-XX-HIU-01 ;
    brick:hasLocation bldg:8.3.9A .

bldg:TE08-C1-RAD-14 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE08-XX-HIU-01 ;
    brick:hasLocation bldg:8.3.8 .

bldg:TE08-C1-SD-01 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:8.3K .

bldg:TE08-C2-RAD-01 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE08-XX-HIU-02 ;
    brick:hasLocation bldg:8.4K .

bldg:TE08-C2-RAD-02 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE08-XX-HIU-02 ;
    brick:hasLocation bldg:8.4K .

bldg:TE08-C2-RAD-03 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE08-XX-HIU-02 ;
    brick:hasLocation bldg:8.4K .

bldg:TE08-C2-RAD-04 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE08-XX-HIU-02 ;
    brick:hasLocation bldg:8.4K .

bldg:TE08-C2-RAD-05 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE08-XX-HIU-02 ;
    brick:hasLocation bldg:8.4.1 .

bldg:TE08-C2-RAD-06 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE08-XX-HIU-02 ;
    brick:hasLocation bldg:8.4.2 .

bldg:TE08-C2-RAD-07 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE08-XX-HIU-02 ;
    brick:hasLocation bldg:8.4.3 .

bldg:TE08-C2-RAD-08 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE08-XX-HIU-02 ;
    brick:hasLocation bldg:8.4.4 .

bldg:TE08-C2-RAD-09 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE08-XX-HIU-02 ;
    brick:hasLocation bldg:8.4.5 .

bldg:TE08-C2-RAD-10 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE08-XX-HIU-02 ;
    brick:hasLocation bldg:8.4.6 .

bldg:TE08-C2-RAD-11 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE08-XX-HIU-02 ;
    brick:hasLocation bldg:8.4.7 .

bldg:TE08-C2-RAD-12 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE08-XX-HIU-02 ;
    brick:hasLocation bldg:8.4.8 .

bldg:TE08-C2-RAD-13 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE08-XX-HIU-02 ;
    brick:hasLocation bldg:8.4.9 .

bldg:TE08-C2-SD-01 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:8.4K .

bldg:TE08-RES-RAD-001 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE08-XX-HIU-01 ;
    brick:hasLocation bldg:8C2 .

bldg:TE08-RES-RAD-002 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE08-XX-HIU-02 ;
    brick:hasLocation bldg:8S2 .

bldg:TE09-C1-RAD-01 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE09-XX-HIU-01 ;
    brick:hasLocation bldg:9.3K .

bldg:TE09-C1-RAD-02 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE09-XX-HIU-01 ;
    brick:hasLocation bldg:9.3K .

bldg:TE09-C1-RAD-03 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE09-XX-HIU-01 ;
    brick:hasLocation bldg:9.3K .

bldg:TE09-C1-RAD-04 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE09-XX-HIU-01 ;
    brick:hasLocation bldg:9.3K .

bldg:TE09-C1-RAD-05 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE09-XX-HIU-01 ;
    brick:hasLocation bldg:9.3.1 .

bldg:TE09-C1-RAD-06 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE09-XX-HIU-01 ;
    brick:hasLocation bldg:9.3.2 .

bldg:TE09-C1-RAD-07 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE09-XX-HIU-01 ;
    brick:hasLocation bldg:9.3.3 .

bldg:TE09-C1-RAD-08 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE09-XX-HIU-01 ;
    brick:hasLocation bldg:9.3.4 .

bldg:TE09-C1-RAD-09 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE09-XX-HIU-01 ;
    brick:hasLocation bldg:9.3.5 .

bldg:TE09-C1-RAD-10 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE09-XX-HIU-01 ;
    brick:hasLocation bldg:9.3.6 .

bldg:TE09-C1-RAD-11 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE09-XX-HIU-01 ;
    brick:hasLocation bldg:9.3.9 .

bldg:TE09-C1-RAD-12 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE09-XX-HIU-01 ;
    brick:hasLocation bldg:9.3.7 .

bldg:TE09-C1-RAD-13 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE09-XX-HIU-01 ;
    brick:hasLocation bldg:9.3.9A .

bldg:TE09-C1-RAD-14 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE09-XX-HIU-01 ;
    brick:hasLocation bldg:9.3.8 .

bldg:TE09-C1-SD-01 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:9.3K .

bldg:TE09-C2-RAD-01 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE09-XX-HIU-02 ;
    brick:hasLocation bldg:9.4K .

bldg:TE09-C2-RAD-02 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE09-XX-HIU-02 ;
    brick:hasLocation bldg:9.4K .

bldg:TE09-C2-RAD-03 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE09-XX-HIU-02 ;
    brick:hasLocation bldg:9.4K .

bldg:TE09-C2-RAD-04 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE09-XX-HIU-02 ;
    brick:hasLocation bldg:9.4K .

bldg:TE09-C2-RAD-05 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE09-XX-HIU-02 ;
    brick:hasLocation bldg:9.4.1 .

bldg:TE09-C2-RAD-06 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE09-XX-HIU-02 ;
    brick:hasLocation bldg:9.4.2 .

bldg:TE09-C2-RAD-07 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE09-XX-HIU-02 ;
    brick:hasLocation bldg:9.4.3 .

bldg:TE09-C2-RAD-08 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE09-XX-HIU-02 ;
    brick:hasLocation bldg:9.4.4 .

bldg:TE09-C2-RAD-09 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE09-XX-HIU-02 ;
    brick:hasLocation bldg:9.4.5 .

bldg:TE09-C2-RAD-10 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE09-XX-HIU-02 ;
    brick:hasLocation bldg:9.4.6 .

bldg:TE09-C2-RAD-11 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE09-XX-HIU-02 ;
    brick:hasLocation bldg:9.4.7 .

bldg:TE09-C2-RAD-12 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE09-XX-HIU-02 ;
    brick:hasLocation bldg:9.4.8 .

bldg:TE09-C2-RAD-13 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE09-XX-HIU-02 ;
    brick:hasLocation bldg:9.4.9 .

bldg:TE09-C2-SD-01 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:9.4K .

bldg:TE09-RES-RAD-001 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE09-XX-HIU-01 ;
    brick:hasLocation bldg:9C2 .

bldg:TE09-RES-RAD-002 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE09-XX-HIU-02 ;
    brick:hasLocation bldg:9S2 .

bldg:TE10-C1-RAD-01 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE10-XX-HIU-01 ;
    brick:hasLocation bldg:10.3K .

bldg:TE10-C1-RAD-02 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE10-XX-HIU-01 ;
    brick:hasLocation bldg:10.3K .

bldg:TE10-C1-RAD-03 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE10-XX-HIU-01 ;
    brick:hasLocation bldg:10.3K .

bldg:TE10-C1-RAD-04 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE10-XX-HIU-01 ;
    brick:hasLocation bldg:10.3K .

bldg:TE10-C1-RAD-05 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE10-XX-HIU-01 ;
    brick:hasLocation bldg:10.3.1 .

bldg:TE10-C1-RAD-06 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE10-XX-HIU-01 ;
    brick:hasLocation bldg:10.3.2 .

bldg:TE10-C1-RAD-07 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE10-XX-HIU-01 ;
    brick:hasLocation bldg:10.3.3 .

bldg:TE10-C1-RAD-08 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE10-XX-HIU-01 ;
    brick:hasLocation bldg:10.3.4 .

bldg:TE10-C1-RAD-09 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE10-XX-HIU-01 ;
    brick:hasLocation bldg:10.3.5 .

bldg:TE10-C1-RAD-10 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE10-XX-HIU-01 ;
    brick:hasLocation bldg:10.3.6 .

bldg:TE10-C1-RAD-11 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE10-XX-HIU-01 ;
    brick:hasLocation bldg:10.3.9 .

bldg:TE10-C1-RAD-12 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE10-XX-HIU-01 ;
    brick:hasLocation bldg:10.3.7 .

bldg:TE10-C1-RAD-13 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE10-XX-HIU-01 ;
    brick:hasLocation bldg:10.3.9A .

bldg:TE10-C1-RAD-14 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE10-XX-HIU-01 ;
    brick:hasLocation bldg:10.3.8 .

bldg:TE10-C1-SD-01 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:10.3K .

bldg:TE10-C2-RAD-01 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE10-XX-HIU-02 ;
    brick:hasLocation bldg:10.4K .

bldg:TE10-C2-RAD-02 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE10-XX-HIU-02 ;
    brick:hasLocation bldg:10.4K .

bldg:TE10-C2-RAD-03 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE10-XX-HIU-02 ;
    brick:hasLocation bldg:10.4K .

bldg:TE10-C2-RAD-04 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE10-XX-HIU-02 ;
    brick:hasLocation bldg:10.4K .

bldg:TE10-C2-RAD-05 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE10-XX-HIU-02 ;
    brick:hasLocation bldg:10.4.1 .

bldg:TE10-C2-RAD-06 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE10-XX-HIU-02 ;
    brick:hasLocation bldg:10.4.2 .

bldg:TE10-C2-RAD-07 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE10-XX-HIU-02 ;
    brick:hasLocation bldg:10.4.3 .

bldg:TE10-C2-RAD-08 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE10-XX-HIU-02 ;
    brick:hasLocation bldg:10.4.4 .

bldg:TE10-C2-RAD-09 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE10-XX-HIU-02 ;
    brick:hasLocation bldg:10.4.5 .

bldg:TE10-C2-RAD-10 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE10-XX-HIU-02 ;
    brick:hasLocation bldg:10.4.6 .

bldg:TE10-C2-RAD-11 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE10-XX-HIU-02 ;
    brick:hasLocation bldg:10.4.7 .

bldg:TE10-C2-RAD-12 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE10-XX-HIU-02 ;
    brick:hasLocation bldg:10.4.8 .

bldg:TE10-C2-RAD-13 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE10-XX-HIU-02 ;
    brick:hasLocation bldg:10.4.9 .

bldg:TE10-C2-SD-01 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:10.4K .

bldg:TE10-RES-RAD-001 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE10-XX-HIU-01 ;
    brick:hasLocation bldg:10C2 .

bldg:TE10-RES-RAD-002 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE10-XX-HIU-02 ;
    brick:hasLocation bldg:10S2 .

bldg:TE11-C1-RAD-01 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE11-XX-HIU-01 ;
    brick:hasLocation bldg:11.3K .

bldg:TE11-C1-RAD-02 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE11-XX-HIU-01 ;
    brick:hasLocation bldg:11.3K .

bldg:TE11-C1-RAD-03 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE11-XX-HIU-01 ;
    brick:hasLocation bldg:11.3K .

bldg:TE11-C1-RAD-04 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE11-XX-HIU-01 ;
    brick:hasLocation bldg:11.3K .

bldg:TE11-C1-RAD-05 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE11-XX-HIU-01 ;
    brick:hasLocation bldg:11.3.1 .

bldg:TE11-C1-RAD-06 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE11-XX-HIU-01 ;
    brick:hasLocation bldg:11.3.2 .

bldg:TE11-C1-RAD-07 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE11-XX-HIU-01 ;
    brick:hasLocation bldg:11.3.3 .

bldg:TE11-C1-RAD-08 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE11-XX-HIU-01 ;
    brick:hasLocation bldg:11.3.4 .

bldg:TE11-C1-RAD-09 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE11-XX-HIU-01 ;
    brick:hasLocation bldg:11.3.5 .

bldg:TE11-C1-RAD-10 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE11-XX-HIU-01 ;
    brick:hasLocation bldg:11.3.6 .

bldg:TE11-C1-RAD-11 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE11-XX-HIU-01 ;
    brick:hasLocation bldg:11.3.9 .

bldg:TE11-C1-RAD-12 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE11-XX-HIU-01 ;
    brick:hasLocation bldg:11.3.7 .

bldg:TE11-C1-RAD-13 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE11-XX-HIU-01 ;
    brick:hasLocation bldg:11.3.9A .

bldg:TE11-C1-RAD-14 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE11-XX-HIU-01 ;
    brick:hasLocation bldg:11.3.8 .

bldg:TE11-C1-SD-01 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:11.3K .

bldg:TE11-C2-RAD-01 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE11-XX-HIU-02 ;
    brick:hasLocation bldg:11.4K .

bldg:TE11-C2-RAD-02 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE11-XX-HIU-02 ;
    brick:hasLocation bldg:11.4K .

bldg:TE11-C2-RAD-03 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE11-XX-HIU-02 ;
    brick:hasLocation bldg:11.4K .

bldg:TE11-C2-RAD-04 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE11-XX-HIU-02 ;
    brick:hasLocation bldg:11.4K .

bldg:TE11-C2-RAD-05 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE11-XX-HIU-02 ;
    brick:hasLocation bldg:11.4.1 .

bldg:TE11-C2-RAD-06 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE11-XX-HIU-02 ;
    brick:hasLocation bldg:11.4.2 .

bldg:TE11-C2-RAD-07 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE11-XX-HIU-02 ;
    brick:hasLocation bldg:11.4.3 .

bldg:TE11-C2-RAD-08 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE11-XX-HIU-02 ;
    brick:hasLocation bldg:11.4.4 .

bldg:TE11-C2-RAD-09 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE11-XX-HIU-02 ;
    brick:hasLocation bldg:11.4.5 .

bldg:TE11-C2-RAD-10 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE11-XX-HIU-02 ;
    brick:hasLocation bldg:11.4.6 .

bldg:TE11-C2-RAD-11 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE11-XX-HIU-02 ;
    brick:hasLocation bldg:11.4.7 .

bldg:TE11-C2-RAD-12 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE11-XX-HIU-02 ;
    brick:hasLocation bldg:11.4.8 .

bldg:TE11-C2-RAD-13 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE11-XX-HIU-02 ;
    brick:hasLocation bldg:11.4.9 .

bldg:TE11-C2-SD-01 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:11.4K .

bldg:TE11-RES-RAD-001 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE11-XX-HIU-01 ;
    brick:hasLocation bldg:11C2 .

bldg:TE11-RES-RAD-002 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE11-XX-HIU-02 ;
    brick:hasLocation bldg:11S2 .

bldg:TE12-C1-RAD-01 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE12-XX-HIU-01 ;
    brick:hasLocation bldg:12.3K .

bldg:TE12-C1-RAD-02 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE12-XX-HIU-01 ;
    brick:hasLocation bldg:12.3K .

bldg:TE12-C1-RAD-03 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE12-XX-HIU-01 ;
    brick:hasLocation bldg:12.3K .

bldg:TE12-C1-RAD-04 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE12-XX-HIU-01 ;
    brick:hasLocation bldg:12.3K .

bldg:TE12-C1-RAD-05 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE12-XX-HIU-01 ;
    brick:hasLocation bldg:12.3.1 .

bldg:TE12-C1-RAD-06 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE12-XX-HIU-01 ;
    brick:hasLocation bldg:12.3.2 .

bldg:TE12-C1-RAD-07 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE12-XX-HIU-01 ;
    brick:hasLocation bldg:12.3.3 .

bldg:TE12-C1-RAD-08 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE12-XX-HIU-01 ;
    brick:hasLocation bldg:12.3.4 .

bldg:TE12-C1-RAD-09 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE12-XX-HIU-01 ;
    brick:hasLocation bldg:12.3.5 .

bldg:TE12-C1-RAD-10 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE12-XX-HIU-01 ;
    brick:hasLocation bldg:12.3.6 .

bldg:TE12-C1-RAD-11 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE12-XX-HIU-01 ;
    brick:hasLocation bldg:12.3.9 .

bldg:TE12-C1-RAD-12 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE12-XX-HIU-01 ;
    brick:hasLocation bldg:12.3.7 .

bldg:TE12-C1-RAD-13 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE12-XX-HIU-01 ;
    brick:hasLocation bldg:12.3.9A .

bldg:TE12-C1-RAD-14 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE12-XX-HIU-01 ;
    brick:hasLocation bldg:12.3.8 .

bldg:TE12-C1-SD-01 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:12.3K .

bldg:TE12-C2-RAD-01 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE12-XX-HIU-02 ;
    brick:hasLocation bldg:12.4K .

bldg:TE12-C2-RAD-02 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE12-XX-HIU-02 ;
    brick:hasLocation bldg:12.4K .

bldg:TE12-C2-RAD-03 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE12-XX-HIU-02 ;
    brick:hasLocation bldg:12.4K .

bldg:TE12-C2-RAD-04 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE12-XX-HIU-02 ;
    brick:hasLocation bldg:12.4K .

bldg:TE12-C2-RAD-05 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE12-XX-HIU-02 ;
    brick:hasLocation bldg:12.4.1 .

bldg:TE12-C2-RAD-06 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE12-XX-HIU-02 ;
    brick:hasLocation bldg:12.4.2 .

bldg:TE12-C2-RAD-07 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE12-XX-HIU-02 ;
    brick:hasLocation bldg:12.4.3 .

bldg:TE12-C2-RAD-08 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE12-XX-HIU-02 ;
    brick:hasLocation bldg:12.4.4 .

bldg:TE12-C2-RAD-09 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE12-XX-HIU-02 ;
    brick:hasLocation bldg:12.4.5 .

bldg:TE12-C2-RAD-10 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE12-XX-HIU-02 ;
    brick:hasLocation bldg:12.4.6 .

bldg:TE12-C2-RAD-11 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE12-XX-HIU-02 ;
    brick:hasLocation bldg:12.4.7 .

bldg:TE12-C2-RAD-12 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE12-XX-HIU-02 ;
    brick:hasLocation bldg:12.4.8 .

bldg:TE12-C2-RAD-13 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE12-XX-HIU-02 ;
    brick:hasLocation bldg:12.4.9 .

bldg:TE12-C2-SD-01 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:12.4K .

bldg:TE12-RES-RAD-001 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE12-XX-HIU-01 ;
    brick:hasLocation bldg:12C2 .

bldg:TE12-RES-RAD-002 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE12-XX-HIU-02 ;
    brick:hasLocation bldg:12S2 .

bldg:TE13-C1-RAD-01 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE13-XX-HIU-01 ;
    brick:hasLocation bldg:13.3K .

bldg:TE13-C1-RAD-02 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE13-XX-HIU-01 ;
    brick:hasLocation bldg:13.3K .

bldg:TE13-C1-RAD-03 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE13-XX-HIU-01 ;
    brick:hasLocation bldg:13.3K .

bldg:TE13-C1-RAD-04 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE13-XX-HIU-01 ;
    brick:hasLocation bldg:13.3K .

bldg:TE13-C1-RAD-05 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE13-XX-HIU-01 ;
    brick:hasLocation bldg:13.3.1 .

bldg:TE13-C1-RAD-06 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE13-XX-HIU-01 ;
    brick:hasLocation bldg:13.3.2 .

bldg:TE13-C1-RAD-07 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE13-XX-HIU-01 ;
    brick:hasLocation bldg:13.3.3 .

bldg:TE13-C1-RAD-08 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE13-XX-HIU-01 ;
    brick:hasLocation bldg:13.3.4 .

bldg:TE13-C1-RAD-09 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE13-XX-HIU-01 ;
    brick:hasLocation bldg:13.3.5 .

bldg:TE13-C1-RAD-10 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE13-XX-HIU-01 ;
    brick:hasLocation bldg:13.3.6 .

bldg:TE13-C1-RAD-11 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE13-XX-HIU-01 ;
    brick:hasLocation bldg:13.3.9 .

bldg:TE13-C1-RAD-12 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE13-XX-HIU-01 ;
    brick:hasLocation bldg:13.3.7 .

bldg:TE13-C1-RAD-13 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE13-XX-HIU-01 ;
    brick:hasLocation bldg:13.3.9A .

bldg:TE13-C1-RAD-14 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE13-XX-HIU-01 ;
    brick:hasLocation bldg:13.3.8 .

bldg:TE13-C1-SD-01 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:13.3K .

bldg:TE13-C2-RAD-01 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE13-XX-HIU-02 ;
    brick:hasLocation bldg:13.4K .

bldg:TE13-C2-RAD-02 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE13-XX-HIU-02 ;
    brick:hasLocation bldg:13.4K .

bldg:TE13-C2-RAD-03 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE13-XX-HIU-02 ;
    brick:hasLocation bldg:13.4K .

bldg:TE13-C2-RAD-04 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE13-XX-HIU-02 ;
    brick:hasLocation bldg:13.4K .

bldg:TE13-C2-RAD-05 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE13-XX-HIU-02 ;
    brick:hasLocation bldg:13.4.1 .

bldg:TE13-C2-RAD-06 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE13-XX-HIU-02 ;
    brick:hasLocation bldg:13.4.2 .

bldg:TE13-C2-RAD-07 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE13-XX-HIU-02 ;
    brick:hasLocation bldg:13.4.3 .

bldg:TE13-C2-RAD-08 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE13-XX-HIU-02 ;
    brick:hasLocation bldg:13.4.4 .

bldg:TE13-C2-RAD-09 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE13-XX-HIU-02 ;
    brick:hasLocation bldg:13.4.5 .

bldg:TE13-C2-RAD-10 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE13-XX-HIU-02 ;
    brick:hasLocation bldg:13.4.6 .

bldg:TE13-C2-RAD-11 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE13-XX-HIU-02 ;
    brick:hasLocation bldg:13.4.7 .

bldg:TE13-C2-RAD-12 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE13-XX-HIU-02 ;
    brick:hasLocation bldg:13.4.8 .

bldg:TE13-C2-RAD-13 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE13-XX-HIU-02 ;
    brick:hasLocation bldg:13.4.9 .

bldg:TE13-C2-SD-01 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:13.4K .

bldg:TE13-RES-RAD-001 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE13-XX-HIU-01 ;
    brick:hasLocation bldg:13C2 .

bldg:TE13-RES-RAD-002 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE13-XX-HIU-02 ;
    brick:hasLocation bldg:13S2 .

bldg:TE14-C1-RAD-01 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE14-XX-HIU-01 ;
    brick:hasLocation bldg:14.3K .

bldg:TE14-C1-RAD-02 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE14-XX-HIU-01 ;
    brick:hasLocation bldg:14.3K .

bldg:TE14-C1-RAD-03 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE14-XX-HIU-01 ;
    brick:hasLocation bldg:14.3K .

bldg:TE14-C1-RAD-04 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE14-XX-HIU-01 ;
    brick:hasLocation bldg:14.3K .

bldg:TE14-C1-RAD-05 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE14-XX-HIU-01 ;
    brick:hasLocation bldg:14.3.1 .

bldg:TE14-C1-RAD-06 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE14-XX-HIU-01 ;
    brick:hasLocation bldg:14.3.2 .

bldg:TE14-C1-RAD-07 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE14-XX-HIU-01 ;
    brick:hasLocation bldg:14.3.3 .

bldg:TE14-C1-RAD-08 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE14-XX-HIU-01 ;
    brick:hasLocation bldg:14.3.4 .

bldg:TE14-C1-RAD-09 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE14-XX-HIU-01 ;
    brick:hasLocation bldg:14.3.5 .

bldg:TE14-C1-RAD-10 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE14-XX-HIU-01 ;
    brick:hasLocation bldg:14.3.6 .

bldg:TE14-C1-RAD-11 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE14-XX-HIU-01 ;
    brick:hasLocation bldg:14.3.9 .

bldg:TE14-C1-RAD-12 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE14-XX-HIU-01 ;
    brick:hasLocation bldg:14.3.7 .

bldg:TE14-C1-RAD-13 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE14-XX-HIU-01 ;
    brick:hasLocation bldg:14.3.9A .

bldg:TE14-C1-RAD-14 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE14-XX-HIU-01 ;
    brick:hasLocation bldg:14.3.8 .

bldg:TE14-C1-SD-01 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:14.3K .

bldg:TE14-C2-RAD-01 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE14-XX-HIU-02 ;
    brick:hasLocation bldg:14.4K .

bldg:TE14-C2-RAD-02 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE14-XX-HIU-02 ;
    brick:hasLocation bldg:14.4K .

bldg:TE14-C2-RAD-03 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE14-XX-HIU-02 ;
    brick:hasLocation bldg:14.4K .

bldg:TE14-C2-RAD-04 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE14-XX-HIU-02 ;
    brick:hasLocation bldg:14.4K .

bldg:TE14-C2-RAD-05 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE14-XX-HIU-02 ;
    brick:hasLocation bldg:14.4.1 .

bldg:TE14-C2-RAD-06 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE14-XX-HIU-02 ;
    brick:hasLocation bldg:14.4.2 .

bldg:TE14-C2-RAD-07 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE14-XX-HIU-02 ;
    brick:hasLocation bldg:14.4.3 .

bldg:TE14-C2-RAD-08 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE14-XX-HIU-02 ;
    brick:hasLocation bldg:14.4.4 .

bldg:TE14-C2-RAD-09 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE14-XX-HIU-02 ;
    brick:hasLocation bldg:14.4.5 .

bldg:TE14-C2-RAD-10 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE14-XX-HIU-02 ;
    brick:hasLocation bldg:14.4.6 .

bldg:TE14-C2-RAD-11 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE14-XX-HIU-02 ;
    brick:hasLocation bldg:14.4.7 .

bldg:TE14-C2-RAD-12 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE14-XX-HIU-02 ;
    brick:hasLocation bldg:14.4.8 .

bldg:TE14-C2-RAD-13 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE14-XX-HIU-02 ;
    brick:hasLocation bldg:14.4.9 .

bldg:TE14-C2-SD-01 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:14.4K .

bldg:TE14-RES-RAD-001 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE14-XX-HIU-01 ;
    brick:hasLocation bldg:14C2 .

bldg:TE14-RES-RAD-002 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE14-XX-HIU-02 ;
    brick:hasLocation bldg:14S2 .

bldg:TE15-C1-RAD-01 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE15-XX-HIU-01 ;
    brick:hasLocation bldg:15.3K .

bldg:TE15-C1-RAD-02 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE15-XX-HIU-01 ;
    brick:hasLocation bldg:15.3K .

bldg:TE15-C1-RAD-03 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE15-XX-HIU-01 ;
    brick:hasLocation bldg:15.3K .

bldg:TE15-C1-RAD-04 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE15-XX-HIU-01 ;
    brick:hasLocation bldg:15.3K .

bldg:TE15-C1-RAD-05 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE15-XX-HIU-01 ;
    brick:hasLocation bldg:15.3.1 .

bldg:TE15-C1-RAD-06 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE15-XX-HIU-01 ;
    brick:hasLocation bldg:15.3.2 .

bldg:TE15-C1-RAD-07 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE15-XX-HIU-01 ;
    brick:hasLocation bldg:15.3.3 .

bldg:TE15-C1-RAD-08 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE15-XX-HIU-01 ;
    brick:hasLocation bldg:15.3.4 .

bldg:TE15-C1-RAD-09 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE15-XX-HIU-01 ;
    brick:hasLocation bldg:15.3.5 .

bldg:TE15-C1-RAD-10 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE15-XX-HIU-01 ;
    brick:hasLocation bldg:15.3.6 .

bldg:TE15-C1-RAD-11 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE15-XX-HIU-01 ;
    brick:hasLocation bldg:15.3.9 .

bldg:TE15-C1-RAD-12 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE15-XX-HIU-01 ;
    brick:hasLocation bldg:15.3.7 .

bldg:TE15-C1-RAD-13 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE15-XX-HIU-01 ;
    brick:hasLocation bldg:15.3.9A .

bldg:TE15-C1-RAD-14 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE15-XX-HIU-01 ;
    brick:hasLocation bldg:15.3.8 .

bldg:TE15-C1-SD-01 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:15.3K .

bldg:TE15-C2-RAD-01 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE15-XX-HIU-02 ;
    brick:hasLocation bldg:15.4K .

bldg:TE15-C2-RAD-02 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE15-XX-HIU-02 ;
    brick:hasLocation bldg:15.4K .

bldg:TE15-C2-RAD-03 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE15-XX-HIU-02 ;
    brick:hasLocation bldg:15.4K .

bldg:TE15-C2-RAD-04 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE15-XX-HIU-02 ;
    brick:hasLocation bldg:15.4K .

bldg:TE15-C2-RAD-05 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE15-XX-HIU-02 ;
    brick:hasLocation bldg:15.4.1 .

bldg:TE15-C2-RAD-06 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE15-XX-HIU-02 ;
    brick:hasLocation bldg:15.4.2 .

bldg:TE15-C2-RAD-07 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE15-XX-HIU-02 ;
    brick:hasLocation bldg:15.4.3 .

bldg:TE15-C2-RAD-08 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE15-XX-HIU-02 ;
    brick:hasLocation bldg:15.4.4 .

bldg:TE15-C2-RAD-09 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE15-XX-HIU-02 ;
    brick:hasLocation bldg:15.4.5 .

bldg:TE15-C2-RAD-10 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE15-XX-HIU-02 ;
    brick:hasLocation bldg:15.4.6 .

bldg:TE15-C2-RAD-11 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE15-XX-HIU-02 ;
    brick:hasLocation bldg:15.4.7 .

bldg:TE15-C2-RAD-12 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE15-XX-HIU-02 ;
    brick:hasLocation bldg:15.4.8 .

bldg:TE15-C2-RAD-13 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE15-XX-HIU-02 ;
    brick:hasLocation bldg:15.4.9 .

bldg:TE15-C2-SD-01 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:15.4K .

bldg:TE15-RES-RAD-001 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE15-XX-HIU-01 ;
    brick:hasLocation bldg:15C2 .

bldg:TE15-RES-RAD-002 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TE15-XX-HIU-02 ;
    brick:hasLocation bldg:15S2 .

bldg:TW00-MEGR-DSD-001 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:G04 .

bldg:TW00-MEGR-DSD-003 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:G03 .

bldg:TW00-MEGR-DSD-004 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:G03 .

bldg:TW00-MEGR-DSD-006 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:G03 .

bldg:TW00-MEGR1-VAV-001 a brick:VAV ;
    bldg:feedsAir bldg:TW00-MEGR-DSD-001,
        bldg:TW00-MEGR-DSD-003,
        bldg:TW00-MEGR-DSD-004,
        bldg:TW00-MEGR-DSD-006 .

bldg:TW00-UR-DSD-001 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:G01 .

bldg:TW00-UR-DSD-002 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:G01 .

bldg:TW00-UR-DSD-003 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:G01 .

bldg:TW00-UR-DSD-004 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:G01 .

bldg:TW00-UR-DSD-005 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:G01 .

bldg:TW00-UR-DSD-006 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:G01 .

bldg:TW00-UR-DSD-007 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:G01 .

bldg:TW00-UR-DSD-008 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:G01 .

bldg:TW00-UR-DSD-009 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:G01 .

bldg:TW00-UR-DSD-010 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:G01 .

bldg:TW00-UR-DSD-011 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:G01 .

bldg:TW00-UR-DSD-012 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:G01 .

bldg:TW00-XX-TSG-001 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:G06.1 .

bldg:TW00-XX-TSG-002 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:G06.1 .

bldg:TW00-XX-TSG-003 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:G06.2 .

bldg:TW00-XX-TSG-004 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:G06.2 .

bldg:TW01-ATR-DSD-001 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:1C2 .

bldg:TW01-ATR-SD-001A a brick:Air_Diffuser ;
    bldg:feedsAir bldg:1C1 .

bldg:TW01-ATR-SD-001B a brick:Air_Diffuser ;
    bldg:feedsAir bldg:1C1 .

bldg:TW01-ATR-SD-002A a brick:Air_Diffuser ;
    bldg:feedsAir bldg:1C1 .

bldg:TW01-ATR-SD-002B a brick:Air_Diffuser ;
    bldg:feedsAir bldg:1C1 .

bldg:TW01-ATR-SD-003A a brick:Air_Diffuser ;
    bldg:feedsAir bldg:109 .

bldg:TW01-ATR-SD-003B a brick:Air_Diffuser ;
    bldg:feedsAir bldg:109 .

bldg:TW01-ATR-SD-004A a brick:Air_Diffuser ;
    bldg:feedsAir bldg:109 .

bldg:TW01-ATR-SD-004B a brick:Air_Diffuser ;
    bldg:feedsAir bldg:109 .

bldg:TW01-ATR-SD-005A a brick:Air_Diffuser ;
    bldg:feedsAir bldg:1C2 .

bldg:TW01-ATR-SD-005B a brick:Air_Diffuser ;
    bldg:feedsAir bldg:1C2 .

bldg:TW01-ATR-SD-006A a brick:Air_Diffuser ;
    bldg:feedsAir bldg:1C2 .

bldg:TW01-ATR-SD-006B a brick:Air_Diffuser ;
    bldg:feedsAir bldg:1C2 .

bldg:TW01-ATR-SD-007A a brick:Air_Diffuser ;
    bldg:feedsAir bldg:1C2 .

bldg:TW01-ATR-SD-007B a brick:Air_Diffuser ;
    bldg:feedsAir bldg:1C2 .

bldg:TW01-CE1-DSD-001 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:107 .

bldg:TW01-CE1-DSD-002 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:107 .

bldg:TW01-CE1-DSD-003 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:107 .

bldg:TW01-CE1-DSD-004 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:107 .

bldg:TW01-CE1-DSD-005 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:107 .

bldg:TW01-CE1-DSD-006 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:107 .

bldg:TW01-CE1-DSD-007 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:107 .

bldg:TW01-CE1-DSD-008 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:107 .

bldg:TW01-CE1-DSD-009 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:107 .

bldg:TW01-CE1-DSD-010 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:107 .

bldg:TW01-CE1-DSD-011 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:107 .

bldg:TW01-CE1-VAV-001 a brick:VAV ;
    bldg:feedsAir bldg:TW01-CE1-DSD-001 .

bldg:TW01-CE1-VAV-002 a brick:VAV ;
    bldg:feedsAir bldg:TW01-CE1-DSD-002 .

bldg:TW01-CE1-VAV-003 a brick:VAV ;
    bldg:feedsAir bldg:TW01-CE1-DSD-003,
        bldg:TW01-CE1-DSD-004 .

bldg:TW01-CE1-VAV-004 a brick:VAV ;
    bldg:feedsAir bldg:TW01-CE1-DSD-005,
        bldg:TW01-CE1-DSD-006 .

bldg:TW01-CE1-VAV-005 a brick:VAV ;
    bldg:feedsAir bldg:TW01-CE1-DSD-007,
        bldg:TW01-CE1-DSD-008,
        bldg:TW01-CE1-DSD-009 .

bldg:TW01-CE1-VAV-006 a brick:VAV ;
    bldg:feedsAir bldg:TW01-CE1-DSD-010,
        bldg:TW01-CE1-DSD-011 .

bldg:TW01-LBR-DSD-002 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:101 .

bldg:TW01-LBR-DSD-003 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:101 .

bldg:TW01-LBR-DSD-004 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:101 .

bldg:TW01-LBR-DSD-005 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:101 .

bldg:TW01-LBR-DSD-006 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:101 .

bldg:TW01-LBR-DSD-007 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:101 .

bldg:TW01-LBR-DSD-008 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:101 .

bldg:TW01-LBR-DSD-009 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:101 .

bldg:TW01-LBR-DSD-010 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:101 .

bldg:TW01-LBR-DSD-011 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:101 .

bldg:TW01-LBR-DSD-012 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:101 .

bldg:TW01-LBR-DSD-013 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:101 .

bldg:TW01-LBR-DSD-014 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:101 .

bldg:TW01-LBR-DSD-015 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:101 .

bldg:TW01-LBR-VAV-001 a brick:VAV ;
    bldg:feedsAir bldg:TW01-LBR-DSD-003,
        bldg:TW01-LBR-DSD-004 .

bldg:TW01-LBR-VAV-003 a brick:VAV ;
    bldg:feedsAir bldg:TW01-LBR-DSD-007,
        bldg:TW01-LBR-DSD-008,
        bldg:TW01-LBR-DSD-009 .

bldg:TW01-LBR-VAV-004 a brick:VAV ;
    bldg:feedsAir bldg:TW01-LBR-DSD-010,
        bldg:TW01-LBR-DSD-011,
        bldg:TW01-LBR-DSD-012 .

bldg:TW01-LBR-VAV-005 a brick:VAV ;
    bldg:feedsAir bldg:TW01-LBR-DSD-013,
        bldg:TW01-LBR-DSD-014,
        bldg:TW01-LBR-DSD-015 .

bldg:TW01-SER-DSD-001 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:102 .

bldg:TW01-SER-DSD-002 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:102 .

bldg:TW01-TS1-DSD-001 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:106 .

bldg:TW01-TS1-DSD-002 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:106 .

bldg:TW01-TS1-DSD-003 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:106 .

bldg:TW01-TS1-DSD-004 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:106 .

bldg:TW01-TS1-DSD-005 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:106 .

bldg:TW01-TS1-DSD-006 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:106 .

bldg:TW01-TS1-VAV-001 a brick:VAV ;
    bldg:feedsAir bldg:TW01-TS1-DSD-001,
        bldg:TW01-TS1-DSD-002,
        bldg:TW01-TS1-DSD-003 .

bldg:TW01-TS1-VAV-002 a brick:VAV ;
    bldg:feedsAir bldg:TW01-TS1-DSD-004,
        bldg:TW01-TS1-DSD-005,
        bldg:TW01-TS1-DSD-006 .

bldg:TW01-XX-TSG-001 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:103.1 .

bldg:TW01-XX-TSG-002 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:103.2 .

bldg:TW01-XX-TSG-003 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:103.3 .

bldg:TW01-XX-TSG-004 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:103.4 .

bldg:TW01-XX-TSG-005 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:103.5 .

bldg:TW01-XX-TSG-013 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:1C7 .

bldg:TW02-ATR-SD-001A a brick:Air_Diffuser ;
    bldg:feedsAir bldg:2C2 .

bldg:TW02-ATR-SD-001B a brick:Air_Diffuser ;
    bldg:feedsAir bldg:2C2 .

bldg:TW02-ATR-SD-002A a brick:Air_Diffuser ;
    bldg:feedsAir bldg:2C2 .

bldg:TW02-ATR-SD-002B a brick:Air_Diffuser ;
    bldg:feedsAir bldg:2C2 .

bldg:TW02-C13-VAV-001 a brick:VAV ;
    bldg:feedsAir bldg:TW01-ATR-DSD-001 .

bldg:TW02-CIN-CSD-001 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-002 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-003 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-004 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-005 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-006 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-007 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-008 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-009 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-010 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-011 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-012 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-013 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-014 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-015 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-016 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-017 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-018 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-019 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-020 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-021 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-022 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-023 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-024 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-025 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-026 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-027 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-028 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-029 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-030 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-031 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-032 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-033 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-034 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-035 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-036 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-037 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-038 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-039 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-040 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-041 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-042 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-043 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-044 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-045 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-046 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-047 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-048 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-049 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-050 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-051 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-052 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-053 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-054 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-055 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-056 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-057 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-058 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-059 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-060 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-061 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-062 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-063 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-064 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-065 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-066 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-067 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-068 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-069 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-070 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-071 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-072 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-073 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-074 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-075 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-076 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-077 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-078 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-079 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-080 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-081 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-082 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-083 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-084 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-085 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-086 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-087 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-088 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-089 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-090 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-091 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-092 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-093 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-094 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-095 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-096 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-097 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-098 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-099 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-100 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-101 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-102 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-103 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-104 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-105 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-106 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-107 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-108 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-109 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-110 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-111 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-112 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-113 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-114 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-115 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-116 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-117 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-118 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-119 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-120 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-121 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-122 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-123 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-124 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-125 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-126 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-127 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-128 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-129 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-130 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-131 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-132 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-133 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-134 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-135 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-136 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-137 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-138 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-139 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-140 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-141 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-142 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-143 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-144 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-145 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-146 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-147 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-148 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-149 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-150 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-151 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-152 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-153 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-154 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-155 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-156 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-157 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-158 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-159 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-160 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-161 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-162 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-CIN-CSD-163 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:105.1 .

bldg:TW02-WRK1-DSD-001 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:201 .

bldg:TW02-WRK1-DSD-002 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:201 .

bldg:TW02-WRK1-DSD-003 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:201 .

bldg:TW02-WRK1-DSD-004 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:201 .

bldg:TW02-WRK1-DSD-005 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:201 .

bldg:TW02-WRK1-DSD-006 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:201 .

bldg:TW02-WRK1-DSD-007 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:201 .

bldg:TW02-WRK1-DSD-008 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:201 .

bldg:TW02-WRK1-DSD-009 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:201 .

bldg:TW02-WRK1-DSD-010 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:206 .

bldg:TW02-WRK1-DSD-011 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:206 .

bldg:TW02-WRK1-DSD-012 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:206 .

bldg:TW02-WRK1-DSD-013 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:206 .

bldg:TW02-WRK1-DSD-014 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:206 .

bldg:TW02-WRK1-DSD-015 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:206 .

bldg:TW02-WRK1-DSD-016 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:206 .

bldg:TW02-WRK1-DSD-017 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:201 .

bldg:TW02-WRK1-DSD-018 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:201 .

bldg:TW02-WRK1-VAV-001 a brick:VAV ;
    bldg:feedsAir bldg:TW02-WRK1-DSD-003 .

bldg:TW02-WRK1-VAV-002 a brick:VAV ;
    bldg:feedsAir bldg:TW02-WRK1-DSD-004 .

bldg:TW02-WRK1-VAV-003 a brick:VAV ;
    bldg:feedsAir bldg:TW02-WRK1-DSD-005 .

bldg:TW02-WRK1-VAV-004 a brick:VAV ;
    bldg:feedsAir bldg:TW02-WRK1-DSD-006,
        bldg:TW02-WRK1-DSD-007 .

bldg:TW02-WRK1-VAV-005 a brick:VAV ;
    bldg:feedsAir bldg:TW02-WRK1-DSD-008,
        bldg:TW02-WRK1-DSD-009 .

bldg:TW02-WRK1-VAV-006 a brick:VAV ;
    bldg:feedsAir bldg:TW02-WRK1-DSD-014,
        bldg:TW02-WRK1-DSD-015,
        bldg:TW02-WRK1-DSD-016 .

bldg:TW02-WRK1-VAV-007 a brick:VAV ;
    bldg:feedsAir bldg:TW02-WRK1-DSD-010,
        bldg:TW02-WRK1-DSD-011 .

bldg:TW02-WRK1-VAV-008 a brick:VAV ;
    bldg:feedsAir bldg:TW02-WRK1-DSD-012,
        bldg:TW02-WRK1-DSD-013 .

bldg:TW02-WRK1-VAV-009 a brick:VAV ;
    bldg:feedsAir bldg:TW02-WRK1-DSD-017,
        bldg:TW02-WRK1-DSD-018 .

bldg:TW02-WRK2-DSD-001 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:203 .

bldg:TW02-WRK2-DSD-002 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:203 .

bldg:TW02-WRK2-DSD-003 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:203 .

bldg:TW02-WRK2-DSD-004 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:203 .

bldg:TW02-WRK2-DSD-005 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:203 .

bldg:TW02-WRK2-DSD-006 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:203 .

bldg:TW02-WRK2-DSD-007 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:203 .

bldg:TW02-WRK2-DSD-008 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:203 .

bldg:TW02-WRK2-DSD-009 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:203 .

bldg:TW02-WRK2-DSD-010 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:203 .

bldg:TW02-WRK2-DSD-011 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:203 .

bldg:TW02-WRK2-DSD-012 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:203 .

bldg:TW02-WRK2-DSD-013 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:203 .

bldg:TW02-WRK2-DSD-014 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:203 .

bldg:TW02-WRK2-DSD-015 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:203 .

bldg:TW02-WRK2-DSD-016 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:203 .

bldg:TW02-WRK2-DSD-017 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:203 .

bldg:TW02-WRK2-VAV-001 a brick:VAV ;
    bldg:feedsAir bldg:TW02-WRK2-DSD-001,
        bldg:TW02-WRK2-DSD-017 .

bldg:TW02-WRK2-VAV-002 a brick:VAV ;
    bldg:feedsAir bldg:TW02-WRK2-DSD-002,
        bldg:TW02-WRK2-DSD-003 .

bldg:TW02-WRK2-VAV-003 a brick:VAV ;
    bldg:feedsAir bldg:TW02-WRK2-DSD-004,
        bldg:TW02-WRK2-DSD-005 .

bldg:TW02-WRK2-VAV-004 a brick:VAV ;
    bldg:feedsAir bldg:TW02-WRK2-DSD-006,
        bldg:TW02-WRK2-DSD-007 .

bldg:TW02-WRK2-VAV-005 a brick:VAV ;
    bldg:feedsAir bldg:TW02-WRK2-DSD-008,
        bldg:TW02-WRK2-DSD-009 .

bldg:TW02-WRK2-VAV-006 a brick:VAV ;
    bldg:feedsAir bldg:TW02-WRK2-DSD-010 .

bldg:TW02-WRK2-VAV-007 a brick:VAV ;
    bldg:feedsAir bldg:TW02-WRK2-DSD-012,
        bldg:TW02-WRK2-DSD-013 .

bldg:TW02-WRK2-VAV-008 a brick:VAV ;
    bldg:feedsAir bldg:TW02-WRK2-DSD-014,
        bldg:TW02-WRK2-DSD-015,
        bldg:TW02-WRK2-DSD-016 .

bldg:TW02-WRK2-VAV-009 a brick:VAV ;
    bldg:feedsAir bldg:TW02-WRK2-DSD-011 .

bldg:TW02-XX-TSG-001 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:202.1 .

bldg:TW02-XX-TSG-002 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:202.2 .

bldg:TW02-XX-TSG-003 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:202.3 .

bldg:TW02-XX-TSG-004 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:202.4 .

bldg:TW02-XX-TSG-005 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:202.5 .

bldg:TW03-RES-MVHR-002 a brick:MVHR ;
    bldg:feedsAir bldg:TW03-RES-SD-002 .

bldg:TW03-RES-SD-001 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:307 .

bldg:TW03-RES-SD-002 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:308 .

bldg:TW03-RES-SD-003 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:306 .

bldg:TW03-WRK1-LSD-001 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:301 .

bldg:TW03-WRK1-LSD-002 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:301 .

bldg:TW03-WRK1-LSD-004 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:301 .

bldg:TW03-XX-TSG-001 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:304.1 .

bldg:TW03-XX-TSG-002 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:304.2 .

bldg:TW03-XX-TSG-003 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:304.3 .

bldg:TW03-XX-TSG-004 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:304.4 .

bldg:TW03-XX-TSG-005 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:303 .

bldg:TW03-XX-TSG-006 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:3C2 .

bldg:TW04-C1-RAD-01 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW04-XX-HIU-01 ;
    brick:hasLocation bldg:4.1K .

bldg:TW04-C1-RAD-02 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW04-XX-HIU-01 ;
    brick:hasLocation bldg:4.1K .

bldg:TW04-C1-RAD-03 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW04-XX-HIU-01 ;
    brick:hasLocation bldg:4.1K .

bldg:TW04-C1-RAD-04 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW04-XX-HIU-01 ;
    brick:hasLocation bldg:4.1K .

bldg:TW04-C1-RAD-05 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW04-XX-HIU-01 ;
    brick:hasLocation bldg:4.1.1 .

bldg:TW04-C1-RAD-06 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW04-XX-HIU-01 ;
    brick:hasLocation bldg:4.1.2 .

bldg:TW04-C1-RAD-07 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW04-XX-HIU-01 ;
    brick:hasLocation bldg:4.1.3 .

bldg:TW04-C1-RAD-08 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW04-XX-HIU-01 ;
    brick:hasLocation bldg:4.1.4 .

bldg:TW04-C1-RAD-09 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW04-XX-HIU-01 ;
    brick:hasLocation bldg:4.1.5 .

bldg:TW04-C1-RAD-10 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW04-XX-HIU-01 ;
    brick:hasLocation bldg:4.1.6 .

bldg:TW04-C1-RAD-11 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW04-XX-HIU-01 ;
    brick:hasLocation bldg:4.1.7 .

bldg:TW04-C1-RAD-12 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW04-XX-HIU-01 ;
    brick:hasLocation bldg:4.1.8 .

bldg:TW04-C1-RAD-13 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW04-XX-HIU-01 ;
    brick:hasLocation bldg:4.1.9 .

bldg:TW04-C1-RAD-14 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW04-XX-HIU-01 ;
    brick:hasLocation bldg:4.1.10 .

bldg:TW04-C1-SD-01 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:4.1K .

bldg:TW04-C2-RAD-01 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW04-XX-HIU-02 ;
    brick:hasLocation bldg:4.2K .

bldg:TW04-C2-RAD-02 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW04-XX-HIU-02 ;
    brick:hasLocation bldg:4.2K .

bldg:TW04-C2-RAD-03 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW04-XX-HIU-02 ;
    brick:hasLocation bldg:4.2K .

bldg:TW04-C2-RAD-04 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW04-XX-HIU-02 ;
    brick:hasLocation bldg:4.2K .

bldg:TW04-C2-RAD-05 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW04-XX-HIU-02 ;
    brick:hasLocation bldg:4.2.1 .

bldg:TW04-C2-RAD-06 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW04-XX-HIU-02 ;
    brick:hasLocation bldg:4.2.1A .

bldg:TW04-C2-RAD-07 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW04-XX-HIU-02 ;
    brick:hasLocation bldg:4.2.2 .

bldg:TW04-C2-RAD-08 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW04-XX-HIU-02 ;
    brick:hasLocation bldg:4.2.3 .

bldg:TW04-C2-RAD-09 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW04-XX-HIU-02 ;
    brick:hasLocation bldg:4.2.4 .

bldg:TW04-C2-RAD-10 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW04-XX-HIU-02 ;
    brick:hasLocation bldg:4.2.5 .

bldg:TW04-C2-RAD-11 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW04-XX-HIU-02 ;
    brick:hasLocation bldg:4.2.6 .

bldg:TW04-C2-RAD-12 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW04-XX-HIU-02 ;
    brick:hasLocation bldg:4.2.7 .

bldg:TW04-C2-RAD-13 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW04-XX-HIU-02 ;
    brick:hasLocation bldg:4.2.8 .

bldg:TW04-C2-RAD-14 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW04-XX-HIU-02 ;
    brick:hasLocation bldg:4.2.9 .

bldg:TW04-C2-RAD-15 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW04-XX-HIU-02 ;
    brick:hasLocation bldg:4.2.10 .

bldg:TW04-C2-RAD-16 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW04-XX-HIU-02 ;
    brick:hasLocation bldg:4.2.11 .

bldg:TW04-C2-SD-01 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:4.2K .

bldg:TW04-RES-RAD-001 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW04-XX-HIU-01 ;
    brick:hasLocation bldg:4C1 .

bldg:TW04-RES-RAD-002 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW04-XX-HIU-02 ;
    brick:hasLocation bldg:4S1 .

bldg:TW05-C1-RAD-01 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW05-XX-HIU-01 ;
    brick:hasLocation bldg:5.1K .

bldg:TW05-C1-RAD-02 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW05-XX-HIU-01 ;
    brick:hasLocation bldg:5.1K .

bldg:TW05-C1-RAD-03 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW05-XX-HIU-01 ;
    brick:hasLocation bldg:5.1K .

bldg:TW05-C1-RAD-04 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW05-XX-HIU-01 ;
    brick:hasLocation bldg:5.1K .

bldg:TW05-C1-RAD-05 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW05-XX-HIU-01 ;
    brick:hasLocation bldg:5.1.1 .

bldg:TW05-C1-RAD-06 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW05-XX-HIU-01 ;
    brick:hasLocation bldg:5.1.2 .

bldg:TW05-C1-RAD-07 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW05-XX-HIU-01 ;
    brick:hasLocation bldg:5.1.3 .

bldg:TW05-C1-RAD-08 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW05-XX-HIU-01 ;
    brick:hasLocation bldg:5.1.4 .

bldg:TW05-C1-RAD-09 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW05-XX-HIU-01 ;
    brick:hasLocation bldg:5.1.5 .

bldg:TW05-C1-RAD-10 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW05-XX-HIU-01 ;
    brick:hasLocation bldg:5.1.6 .

bldg:TW05-C1-RAD-11 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW05-XX-HIU-01 ;
    brick:hasLocation bldg:5.1.7 .

bldg:TW05-C1-RAD-12 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW05-XX-HIU-01 ;
    brick:hasLocation bldg:5.1.8 .

bldg:TW05-C1-RAD-13 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW05-XX-HIU-01 ;
    brick:hasLocation bldg:5.1.9 .

bldg:TW05-C1-RAD-14 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW05-XX-HIU-01 ;
    brick:hasLocation bldg:5.1.10 .

bldg:TW05-C1-SD-01 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:5.1K .

bldg:TW05-C2-RAD-01 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW05-XX-HIU-02 ;
    brick:hasLocation bldg:5.2K .

bldg:TW05-C2-RAD-02 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW05-XX-HIU-02 ;
    brick:hasLocation bldg:5.2K .

bldg:TW05-C2-RAD-03 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW05-XX-HIU-02 ;
    brick:hasLocation bldg:5.2K .

bldg:TW05-C2-RAD-04 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW05-XX-HIU-02 ;
    brick:hasLocation bldg:5.2K .

bldg:TW05-C2-RAD-05 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW05-XX-HIU-02 ;
    brick:hasLocation bldg:5.2.1 .

bldg:TW05-C2-RAD-06 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW05-XX-HIU-02 ;
    brick:hasLocation bldg:5.2.1A .

bldg:TW05-C2-RAD-07 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW05-XX-HIU-02 ;
    brick:hasLocation bldg:5.2.2 .

bldg:TW05-C2-RAD-08 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW05-XX-HIU-02 ;
    brick:hasLocation bldg:5.2.3 .

bldg:TW05-C2-RAD-09 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW05-XX-HIU-02 ;
    brick:hasLocation bldg:5.2.4 .

bldg:TW05-C2-RAD-10 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW05-XX-HIU-02 ;
    brick:hasLocation bldg:5.2.5 .

bldg:TW05-C2-RAD-11 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW05-XX-HIU-02 ;
    brick:hasLocation bldg:5.2.6 .

bldg:TW05-C2-RAD-12 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW05-XX-HIU-02 ;
    brick:hasLocation bldg:5.2.7 .

bldg:TW05-C2-RAD-13 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW05-XX-HIU-02 ;
    brick:hasLocation bldg:5.2.8 .

bldg:TW05-C2-RAD-14 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW05-XX-HIU-02 ;
    brick:hasLocation bldg:5.2.9 .

bldg:TW05-C2-RAD-15 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW05-XX-HIU-02 ;
    brick:hasLocation bldg:5.2.10 .

bldg:TW05-C2-RAD-16 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW05-XX-HIU-02 ;
    brick:hasLocation bldg:5.2.11 .

bldg:TW05-C2-SD-01 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:5.2K .

bldg:TW05-RES-RAD-001 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW05-XX-HIU-01 ;
    brick:hasLocation bldg:5C1 .

bldg:TW05-RES-RAD-002 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW05-XX-HIU-02 ;
    brick:hasLocation bldg:5S1 .

bldg:TW06-C1-RAD-01 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW06-XX-HIU-01 ;
    brick:hasLocation bldg:6.1K .

bldg:TW06-C1-RAD-02 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW06-XX-HIU-01 ;
    brick:hasLocation bldg:6.1K .

bldg:TW06-C1-RAD-03 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW06-XX-HIU-01 ;
    brick:hasLocation bldg:6.1K .

bldg:TW06-C1-RAD-04 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW06-XX-HIU-01 ;
    brick:hasLocation bldg:6.1K .

bldg:TW06-C1-RAD-05 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW06-XX-HIU-01 ;
    brick:hasLocation bldg:6.1.1 .

bldg:TW06-C1-RAD-06 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW06-XX-HIU-01 ;
    brick:hasLocation bldg:6.1.2 .

bldg:TW06-C1-RAD-07 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW06-XX-HIU-01 ;
    brick:hasLocation bldg:6.1.3 .

bldg:TW06-C1-RAD-08 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW06-XX-HIU-01 ;
    brick:hasLocation bldg:6.1.4 .

bldg:TW06-C1-RAD-09 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW06-XX-HIU-01 ;
    brick:hasLocation bldg:6.1.5 .

bldg:TW06-C1-RAD-10 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW06-XX-HIU-01 ;
    brick:hasLocation bldg:6.1.6 .

bldg:TW06-C1-RAD-11 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW06-XX-HIU-01 ;
    brick:hasLocation bldg:6.1.7 .

bldg:TW06-C1-RAD-12 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW06-XX-HIU-01 ;
    brick:hasLocation bldg:6.1.8 .

bldg:TW06-C1-RAD-13 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW06-XX-HIU-01 ;
    brick:hasLocation bldg:6.1.9 .

bldg:TW06-C1-RAD-14 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW06-XX-HIU-01 ;
    brick:hasLocation bldg:6.1.10 .

bldg:TW06-C1-SD-01 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:6.1K .

bldg:TW06-C2-RAD-01 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW06-XX-HIU-02 ;
    brick:hasLocation bldg:6.2K .

bldg:TW06-C2-RAD-02 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW06-XX-HIU-02 ;
    brick:hasLocation bldg:6.2K .

bldg:TW06-C2-RAD-03 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW06-XX-HIU-02 ;
    brick:hasLocation bldg:6.2K .

bldg:TW06-C2-RAD-04 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW06-XX-HIU-02 ;
    brick:hasLocation bldg:6.2K .

bldg:TW06-C2-RAD-05 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW06-XX-HIU-02 ;
    brick:hasLocation bldg:6.2.1 .

bldg:TW06-C2-RAD-06 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW06-XX-HIU-02 ;
    brick:hasLocation bldg:6.2.1A .

bldg:TW06-C2-RAD-07 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW06-XX-HIU-02 ;
    brick:hasLocation bldg:6.2.2 .

bldg:TW06-C2-RAD-08 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW06-XX-HIU-02 ;
    brick:hasLocation bldg:6.2.3 .

bldg:TW06-C2-RAD-09 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW06-XX-HIU-02 ;
    brick:hasLocation bldg:6.2.4 .

bldg:TW06-C2-RAD-10 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW06-XX-HIU-02 ;
    brick:hasLocation bldg:6.2.5 .

bldg:TW06-C2-RAD-11 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW06-XX-HIU-02 ;
    brick:hasLocation bldg:6.2.6 .

bldg:TW06-C2-RAD-12 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW06-XX-HIU-02 ;
    brick:hasLocation bldg:6.2.7 .

bldg:TW06-C2-RAD-13 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW06-XX-HIU-02 ;
    brick:hasLocation bldg:6.2.8 .

bldg:TW06-C2-RAD-14 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW06-XX-HIU-02 ;
    brick:hasLocation bldg:6.2.9 .

bldg:TW06-C2-RAD-15 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW06-XX-HIU-02 ;
    brick:hasLocation bldg:6.2.10 .

bldg:TW06-C2-RAD-16 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW06-XX-HIU-02 ;
    brick:hasLocation bldg:6.2.11 .

bldg:TW06-C2-SD-01 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:6.2K .

bldg:TW06-RES-RAD-001 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW06-XX-HIU-01 ;
    brick:hasLocation bldg:6C1 .

bldg:TW06-RES-RAD-002 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW06-XX-HIU-02 ;
    brick:hasLocation bldg:6S1 .

bldg:TW07-C1-RAD-01 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW07-XX-HIU-01 ;
    brick:hasLocation bldg:7.1K .

bldg:TW07-C1-RAD-02 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW07-XX-HIU-01 ;
    brick:hasLocation bldg:7.1K .

bldg:TW07-C1-RAD-03 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW07-XX-HIU-01 ;
    brick:hasLocation bldg:7.1K .

bldg:TW07-C1-RAD-04 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW07-XX-HIU-01 ;
    brick:hasLocation bldg:7.1K .

bldg:TW07-C1-RAD-05 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW07-XX-HIU-01 ;
    brick:hasLocation bldg:7.1.1 .

bldg:TW07-C1-RAD-06 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW07-XX-HIU-01 ;
    brick:hasLocation bldg:7.1.2 .

bldg:TW07-C1-RAD-07 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW07-XX-HIU-01 ;
    brick:hasLocation bldg:7.1.3 .

bldg:TW07-C1-RAD-08 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW07-XX-HIU-01 ;
    brick:hasLocation bldg:7.1.4 .

bldg:TW07-C1-RAD-09 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW07-XX-HIU-01 ;
    brick:hasLocation bldg:7.1.5 .

bldg:TW07-C1-RAD-10 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW07-XX-HIU-01 ;
    brick:hasLocation bldg:7.1.6 .

bldg:TW07-C1-RAD-11 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW07-XX-HIU-01 ;
    brick:hasLocation bldg:7.1.7 .

bldg:TW07-C1-RAD-12 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW07-XX-HIU-01 ;
    brick:hasLocation bldg:7.1.8 .

bldg:TW07-C1-RAD-13 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW07-XX-HIU-01 ;
    brick:hasLocation bldg:7.1.9 .

bldg:TW07-C1-RAD-14 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW07-XX-HIU-01 ;
    brick:hasLocation bldg:7.1.10 .

bldg:TW07-C1-SD-01 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:7.1K .

bldg:TW07-C2-RAD-01 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW07-XX-HIU-02 ;
    brick:hasLocation bldg:7.2K .

bldg:TW07-C2-RAD-02 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW07-XX-HIU-02 ;
    brick:hasLocation bldg:7.2K .

bldg:TW07-C2-RAD-03 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW07-XX-HIU-02 ;
    brick:hasLocation bldg:7.2K .

bldg:TW07-C2-RAD-04 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW07-XX-HIU-02 ;
    brick:hasLocation bldg:7.2K .

bldg:TW07-C2-RAD-05 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW07-XX-HIU-02 ;
    brick:hasLocation bldg:7.2.1 .

bldg:TW07-C2-RAD-06 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW07-XX-HIU-02 ;
    brick:hasLocation bldg:7.2.1A .

bldg:TW07-C2-RAD-07 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW07-XX-HIU-02 ;
    brick:hasLocation bldg:7.2.2 .

bldg:TW07-C2-RAD-08 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW07-XX-HIU-02 ;
    brick:hasLocation bldg:7.2.3 .

bldg:TW07-C2-RAD-09 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW07-XX-HIU-02 ;
    brick:hasLocation bldg:7.2.4 .

bldg:TW07-C2-RAD-10 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW07-XX-HIU-02 ;
    brick:hasLocation bldg:7.2.5 .

bldg:TW07-C2-RAD-11 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW07-XX-HIU-02 ;
    brick:hasLocation bldg:7.2.6 .

bldg:TW07-C2-RAD-12 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW07-XX-HIU-02 ;
    brick:hasLocation bldg:7.2.7 .

bldg:TW07-C2-RAD-13 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW07-XX-HIU-02 ;
    brick:hasLocation bldg:7.2.8 .

bldg:TW07-C2-RAD-14 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW07-XX-HIU-02 ;
    brick:hasLocation bldg:7.2.9 .

bldg:TW07-C2-RAD-15 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW07-XX-HIU-02 ;
    brick:hasLocation bldg:7.2.10 .

bldg:TW07-C2-RAD-16 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW07-XX-HIU-02 ;
    brick:hasLocation bldg:7.2.11 .

bldg:TW07-C2-SD-01 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:7.2K .

bldg:TW07-RES-RAD-001 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW07-XX-HIU-01 ;
    brick:hasLocation bldg:7C1 .

bldg:TW07-RES-RAD-002 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW07-XX-HIU-02 ;
    brick:hasLocation bldg:7S1 .

bldg:TW08-C1-RAD-01 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW08-XX-HIU-01 ;
    brick:hasLocation bldg:8.1K .

bldg:TW08-C1-RAD-02 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW08-XX-HIU-01 ;
    brick:hasLocation bldg:8.1K .

bldg:TW08-C1-RAD-03 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW08-XX-HIU-01 ;
    brick:hasLocation bldg:8.1K .

bldg:TW08-C1-RAD-04 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW08-XX-HIU-01 ;
    brick:hasLocation bldg:8.1K .

bldg:TW08-C1-RAD-05 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW08-XX-HIU-01 ;
    brick:hasLocation bldg:8.1.1 .

bldg:TW08-C1-RAD-06 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW08-XX-HIU-01 ;
    brick:hasLocation bldg:8.1.2 .

bldg:TW08-C1-RAD-07 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW08-XX-HIU-01 ;
    brick:hasLocation bldg:8.1.3 .

bldg:TW08-C1-RAD-08 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW08-XX-HIU-01 ;
    brick:hasLocation bldg:8.1.4 .

bldg:TW08-C1-RAD-09 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW08-XX-HIU-01 ;
    brick:hasLocation bldg:8.1.5 .

bldg:TW08-C1-RAD-10 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW08-XX-HIU-01 ;
    brick:hasLocation bldg:8.1.6 .

bldg:TW08-C1-RAD-11 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW08-XX-HIU-01 ;
    brick:hasLocation bldg:8.1.7 .

bldg:TW08-C1-RAD-12 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW08-XX-HIU-01 ;
    brick:hasLocation bldg:8.1.8 .

bldg:TW08-C1-RAD-13 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW08-XX-HIU-01 ;
    brick:hasLocation bldg:8.1.9 .

bldg:TW08-C1-RAD-14 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW08-XX-HIU-01 ;
    brick:hasLocation bldg:8.1.10 .

bldg:TW08-C1-SD-01 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:8.1K .

bldg:TW08-C2-RAD-01 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW08-XX-HIU-02 ;
    brick:hasLocation bldg:8.2K .

bldg:TW08-C2-RAD-02 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW08-XX-HIU-02 ;
    brick:hasLocation bldg:8.2K .

bldg:TW08-C2-RAD-03 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW08-XX-HIU-02 ;
    brick:hasLocation bldg:8.2K .

bldg:TW08-C2-RAD-04 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW08-XX-HIU-02 ;
    brick:hasLocation bldg:8.2K .

bldg:TW08-C2-RAD-05 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW08-XX-HIU-02 ;
    brick:hasLocation bldg:8.2.1 .

bldg:TW08-C2-RAD-06 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW08-XX-HIU-02 ;
    brick:hasLocation bldg:8.2.1A .

bldg:TW08-C2-RAD-07 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW08-XX-HIU-02 ;
    brick:hasLocation bldg:8.2.2 .

bldg:TW08-C2-RAD-08 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW08-XX-HIU-02 ;
    brick:hasLocation bldg:8.2.3 .

bldg:TW08-C2-RAD-09 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW08-XX-HIU-02 ;
    brick:hasLocation bldg:8.2.4 .

bldg:TW08-C2-RAD-10 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW08-XX-HIU-02 ;
    brick:hasLocation bldg:8.2.5 .

bldg:TW08-C2-RAD-11 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW08-XX-HIU-02 ;
    brick:hasLocation bldg:8.2.6 .

bldg:TW08-C2-RAD-12 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW08-XX-HIU-02 ;
    brick:hasLocation bldg:8.2.7 .

bldg:TW08-C2-RAD-13 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW08-XX-HIU-02 ;
    brick:hasLocation bldg:8.2.8 .

bldg:TW08-C2-RAD-14 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW08-XX-HIU-02 ;
    brick:hasLocation bldg:8.2.9 .

bldg:TW08-C2-RAD-15 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW08-XX-HIU-02 ;
    brick:hasLocation bldg:8.2.10 .

bldg:TW08-C2-RAD-16 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW08-XX-HIU-02 ;
    brick:hasLocation bldg:8.2.11 .

bldg:TW08-C2-SD-01 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:8.2K .

bldg:TW08-RES-RAD-001 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW08-XX-HIU-01 ;
    brick:hasLocation bldg:8C1 .

bldg:TW08-RES-RAD-002 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW08-XX-HIU-02 ;
    brick:hasLocation bldg:8S1 .

bldg:TW09-C1-RAD-01 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW09-XX-HIU-01 ;
    brick:hasLocation bldg:9.1K .

bldg:TW09-C1-RAD-02 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW09-XX-HIU-01 ;
    brick:hasLocation bldg:9.1K .

bldg:TW09-C1-RAD-03 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW09-XX-HIU-01 ;
    brick:hasLocation bldg:9.1K .

bldg:TW09-C1-RAD-04 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW09-XX-HIU-01 ;
    brick:hasLocation bldg:9.1K .

bldg:TW09-C1-RAD-05 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW09-XX-HIU-01 ;
    brick:hasLocation bldg:9.1.1 .

bldg:TW09-C1-RAD-06 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW09-XX-HIU-01 ;
    brick:hasLocation bldg:9.1.2 .

bldg:TW09-C1-RAD-07 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW09-XX-HIU-01 ;
    brick:hasLocation bldg:9.1.3 .

bldg:TW09-C1-RAD-08 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW09-XX-HIU-01 ;
    brick:hasLocation bldg:9.1.4 .

bldg:TW09-C1-RAD-09 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW09-XX-HIU-01 ;
    brick:hasLocation bldg:9.1.5 .

bldg:TW09-C1-RAD-10 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW09-XX-HIU-01 ;
    brick:hasLocation bldg:9.1.6 .

bldg:TW09-C1-RAD-11 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW09-XX-HIU-01 ;
    brick:hasLocation bldg:9.1.7 .

bldg:TW09-C1-RAD-12 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW09-XX-HIU-01 ;
    brick:hasLocation bldg:9.1.8 .

bldg:TW09-C1-RAD-13 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW09-XX-HIU-01 ;
    brick:hasLocation bldg:9.1.9 .

bldg:TW09-C1-RAD-14 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW09-XX-HIU-01 ;
    brick:hasLocation bldg:9.1.10 .

bldg:TW09-C1-SD-01 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:9.1K .

bldg:TW09-C2-RAD-01 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW09-XX-HIU-02 ;
    brick:hasLocation bldg:9.2K .

bldg:TW09-C2-RAD-02 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW09-XX-HIU-02 ;
    brick:hasLocation bldg:9.2K .

bldg:TW09-C2-RAD-03 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW09-XX-HIU-02 ;
    brick:hasLocation bldg:9.2K .

bldg:TW09-C2-RAD-04 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW09-XX-HIU-02 ;
    brick:hasLocation bldg:9.2K .

bldg:TW09-C2-RAD-05 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW09-XX-HIU-02 ;
    brick:hasLocation bldg:9.2.1 .

bldg:TW09-C2-RAD-06 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW09-XX-HIU-02 ;
    brick:hasLocation bldg:9.2.1A .

bldg:TW09-C2-RAD-07 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW09-XX-HIU-02 ;
    brick:hasLocation bldg:9.2.2 .

bldg:TW09-C2-RAD-08 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW09-XX-HIU-02 ;
    brick:hasLocation bldg:9.2.3 .

bldg:TW09-C2-RAD-09 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW09-XX-HIU-02 ;
    brick:hasLocation bldg:9.2.4 .

bldg:TW09-C2-RAD-10 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW09-XX-HIU-02 ;
    brick:hasLocation bldg:9.2.5 .

bldg:TW09-C2-RAD-11 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW09-XX-HIU-02 ;
    brick:hasLocation bldg:9.2.6 .

bldg:TW09-C2-RAD-12 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW09-XX-HIU-02 ;
    brick:hasLocation bldg:9.2.7 .

bldg:TW09-C2-RAD-13 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW09-XX-HIU-02 ;
    brick:hasLocation bldg:9.2.8 .

bldg:TW09-C2-RAD-14 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW09-XX-HIU-02 ;
    brick:hasLocation bldg:9.2.9 .

bldg:TW09-C2-RAD-15 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW09-XX-HIU-02 ;
    brick:hasLocation bldg:9.2.10 .

bldg:TW09-C2-RAD-16 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW09-XX-HIU-02 ;
    brick:hasLocation bldg:9.2.11 .

bldg:TW09-C2-SD-01 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:9.2K .

bldg:TW09-RES-RAD-001 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW09-XX-HIU-01 ;
    brick:hasLocation bldg:9C1 .

bldg:TW09-RES-RAD-002 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW09-XX-HIU-02 ;
    brick:hasLocation bldg:9S1 .

bldg:TW10-C1-RAD-01 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW10-XX-HIU-01 ;
    brick:hasLocation bldg:10.1K .

bldg:TW10-C1-RAD-02 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW10-XX-HIU-01 ;
    brick:hasLocation bldg:10.1K .

bldg:TW10-C1-RAD-03 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW10-XX-HIU-01 ;
    brick:hasLocation bldg:10.1K .

bldg:TW10-C1-RAD-04 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW10-XX-HIU-01 ;
    brick:hasLocation bldg:10.1K .

bldg:TW10-C1-RAD-05 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW10-XX-HIU-01 ;
    brick:hasLocation bldg:10.1.1 .

bldg:TW10-C1-RAD-06 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW10-XX-HIU-01 ;
    brick:hasLocation bldg:10.1.2 .

bldg:TW10-C1-RAD-07 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW10-XX-HIU-01 ;
    brick:hasLocation bldg:10.1.3 .

bldg:TW10-C1-RAD-08 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW10-XX-HIU-01 ;
    brick:hasLocation bldg:10.1.4 .

bldg:TW10-C1-RAD-09 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW10-XX-HIU-01 ;
    brick:hasLocation bldg:10.1.5 .

bldg:TW10-C1-RAD-10 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW10-XX-HIU-01 ;
    brick:hasLocation bldg:10.1.6 .

bldg:TW10-C1-RAD-11 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW10-XX-HIU-01 ;
    brick:hasLocation bldg:10.1.7 .

bldg:TW10-C1-RAD-12 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW10-XX-HIU-01 ;
    brick:hasLocation bldg:10.1.8 .

bldg:TW10-C1-RAD-13 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW10-XX-HIU-01 ;
    brick:hasLocation bldg:10.1.9 .

bldg:TW10-C1-RAD-14 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW10-XX-HIU-01 ;
    brick:hasLocation bldg:10.1.10 .

bldg:TW10-C1-SD-01 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:10.1K .

bldg:TW10-C2-RAD-01 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW10-XX-HIU-02 ;
    brick:hasLocation bldg:10.2K .

bldg:TW10-C2-RAD-02 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW10-XX-HIU-02 ;
    brick:hasLocation bldg:10.2K .

bldg:TW10-C2-RAD-03 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW10-XX-HIU-02 ;
    brick:hasLocation bldg:10.2K .

bldg:TW10-C2-RAD-04 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW10-XX-HIU-02 ;
    brick:hasLocation bldg:10.2K .

bldg:TW10-C2-RAD-05 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW10-XX-HIU-02 ;
    brick:hasLocation bldg:10.2.1 .

bldg:TW10-C2-RAD-06 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW10-XX-HIU-02 ;
    brick:hasLocation bldg:10.2.1A .

bldg:TW10-C2-RAD-07 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW10-XX-HIU-02 ;
    brick:hasLocation bldg:10.2.2 .

bldg:TW10-C2-RAD-08 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW10-XX-HIU-02 ;
    brick:hasLocation bldg:10.2.3 .

bldg:TW10-C2-RAD-09 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW10-XX-HIU-02 ;
    brick:hasLocation bldg:10.2.4 .

bldg:TW10-C2-RAD-10 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW10-XX-HIU-02 ;
    brick:hasLocation bldg:10.2.5 .

bldg:TW10-C2-RAD-11 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW10-XX-HIU-02 ;
    brick:hasLocation bldg:10.2.6 .

bldg:TW10-C2-RAD-12 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW10-XX-HIU-02 ;
    brick:hasLocation bldg:10.2.7 .

bldg:TW10-C2-RAD-13 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW10-XX-HIU-02 ;
    brick:hasLocation bldg:10.2.8 .

bldg:TW10-C2-RAD-14 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW10-XX-HIU-02 ;
    brick:hasLocation bldg:10.2.9 .

bldg:TW10-C2-RAD-15 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW10-XX-HIU-02 ;
    brick:hasLocation bldg:10.2.10 .

bldg:TW10-C2-RAD-16 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW10-XX-HIU-02 ;
    brick:hasLocation bldg:10.2.11 .

bldg:TW10-C2-SD-01 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:10.2K .

bldg:TW10-RES-RAD-001 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW10-XX-HIU-01 ;
    brick:hasLocation bldg:10C1 .

bldg:TW10-RES-RAD-002 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW10-XX-HIU-02 ;
    brick:hasLocation bldg:10S1 .

bldg:TW11-C1-RAD-01 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW11-XX-HIU-01 ;
    brick:hasLocation bldg:11.1K .

bldg:TW11-C1-RAD-02 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW11-XX-HIU-01 ;
    brick:hasLocation bldg:11.1K .

bldg:TW11-C1-RAD-03 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW11-XX-HIU-01 ;
    brick:hasLocation bldg:11.1K .

bldg:TW11-C1-RAD-04 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW11-XX-HIU-01 ;
    brick:hasLocation bldg:11.1K .

bldg:TW11-C1-RAD-05 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW11-XX-HIU-01 ;
    brick:hasLocation bldg:11.1.1 .

bldg:TW11-C1-RAD-06 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW11-XX-HIU-01 ;
    brick:hasLocation bldg:11.1.2 .

bldg:TW11-C1-RAD-07 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW11-XX-HIU-01 ;
    brick:hasLocation bldg:11.1.3 .

bldg:TW11-C1-RAD-08 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW11-XX-HIU-01 ;
    brick:hasLocation bldg:11.1.4 .

bldg:TW11-C1-RAD-09 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW11-XX-HIU-01 ;
    brick:hasLocation bldg:11.1.5 .

bldg:TW11-C1-RAD-10 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW11-XX-HIU-01 ;
    brick:hasLocation bldg:11.1.6 .

bldg:TW11-C1-RAD-11 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW11-XX-HIU-01 ;
    brick:hasLocation bldg:11.1.7 .

bldg:TW11-C1-RAD-12 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW11-XX-HIU-01 ;
    brick:hasLocation bldg:11.1.8 .

bldg:TW11-C1-RAD-13 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW11-XX-HIU-01 ;
    brick:hasLocation bldg:11.1.9 .

bldg:TW11-C1-RAD-14 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW11-XX-HIU-01 ;
    brick:hasLocation bldg:11.1.10 .

bldg:TW11-C1-SD-01 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:11.1K .

bldg:TW11-C2-RAD-01 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW11-XX-HIU-02 ;
    brick:hasLocation bldg:11.2K .

bldg:TW11-C2-RAD-02 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW11-XX-HIU-02 ;
    brick:hasLocation bldg:11.2K .

bldg:TW11-C2-RAD-03 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW11-XX-HIU-02 ;
    brick:hasLocation bldg:11.2K .

bldg:TW11-C2-RAD-04 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW11-XX-HIU-02 ;
    brick:hasLocation bldg:11.2K .

bldg:TW11-C2-RAD-05 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW11-XX-HIU-02 ;
    brick:hasLocation bldg:11.2.1 .

bldg:TW11-C2-RAD-06 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW11-XX-HIU-02 ;
    brick:hasLocation bldg:11.2.1A .

bldg:TW11-C2-RAD-07 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW11-XX-HIU-02 ;
    brick:hasLocation bldg:11.2.2 .

bldg:TW11-C2-RAD-08 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW11-XX-HIU-02 ;
    brick:hasLocation bldg:11.2.3 .

bldg:TW11-C2-RAD-09 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW11-XX-HIU-02 ;
    brick:hasLocation bldg:11.2.4 .

bldg:TW11-C2-RAD-10 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW11-XX-HIU-02 ;
    brick:hasLocation bldg:11.2.5 .

bldg:TW11-C2-RAD-11 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW11-XX-HIU-02 ;
    brick:hasLocation bldg:11.2.6 .

bldg:TW11-C2-RAD-12 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW11-XX-HIU-02 ;
    brick:hasLocation bldg:11.2.7 .

bldg:TW11-C2-RAD-13 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW11-XX-HIU-02 ;
    brick:hasLocation bldg:11.2.8 .

bldg:TW11-C2-RAD-14 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW11-XX-HIU-02 ;
    brick:hasLocation bldg:11.2.9 .

bldg:TW11-C2-RAD-15 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW11-XX-HIU-02 ;
    brick:hasLocation bldg:11.2.10 .

bldg:TW11-C2-RAD-16 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW11-XX-HIU-02 ;
    brick:hasLocation bldg:11.2.11 .

bldg:TW11-C2-SD-01 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:11.2K .

bldg:TW11-RES-RAD-001 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW11-XX-HIU-01 ;
    brick:hasLocation bldg:11C1 .

bldg:TW11-RES-RAD-002 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW11-XX-HIU-02 ;
    brick:hasLocation bldg:11S1 .

bldg:TW12-C1-RAD-01 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW12-XX-HIU-01 ;
    brick:hasLocation bldg:12.1K .

bldg:TW12-C1-RAD-02 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW12-XX-HIU-01 ;
    brick:hasLocation bldg:12.1K .

bldg:TW12-C1-RAD-03 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW12-XX-HIU-01 ;
    brick:hasLocation bldg:12.1K .

bldg:TW12-C1-RAD-04 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW12-XX-HIU-01 ;
    brick:hasLocation bldg:12.1K .

bldg:TW12-C1-RAD-05 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW12-XX-HIU-01 ;
    brick:hasLocation bldg:12.1.1 .

bldg:TW12-C1-RAD-06 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW12-XX-HIU-01 ;
    brick:hasLocation bldg:12.1.2 .

bldg:TW12-C1-RAD-07 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW12-XX-HIU-01 ;
    brick:hasLocation bldg:12.1.3 .

bldg:TW12-C1-RAD-08 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW12-XX-HIU-01 ;
    brick:hasLocation bldg:12.1.4 .

bldg:TW12-C1-RAD-09 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW12-XX-HIU-01 ;
    brick:hasLocation bldg:12.1.5 .

bldg:TW12-C1-RAD-10 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW12-XX-HIU-01 ;
    brick:hasLocation bldg:12.1.6 .

bldg:TW12-C1-RAD-11 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW12-XX-HIU-01 ;
    brick:hasLocation bldg:12.1.7 .

bldg:TW12-C1-RAD-12 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW12-XX-HIU-01 ;
    brick:hasLocation bldg:12.1.8 .

bldg:TW12-C1-RAD-13 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW12-XX-HIU-01 ;
    brick:hasLocation bldg:12.1.9 .

bldg:TW12-C1-RAD-14 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW12-XX-HIU-01 ;
    brick:hasLocation bldg:12.1.10 .

bldg:TW12-C1-SD-01 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:12.1K .

bldg:TW12-C2-RAD-01 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW12-XX-HIU-02 ;
    brick:hasLocation bldg:12.2K .

bldg:TW12-C2-RAD-02 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW12-XX-HIU-02 ;
    brick:hasLocation bldg:12.2K .

bldg:TW12-C2-RAD-03 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW12-XX-HIU-02 ;
    brick:hasLocation bldg:12.2K .

bldg:TW12-C2-RAD-04 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW12-XX-HIU-02 ;
    brick:hasLocation bldg:12.2K .

bldg:TW12-C2-RAD-05 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW12-XX-HIU-02 ;
    brick:hasLocation bldg:12.2.1 .

bldg:TW12-C2-RAD-06 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW12-XX-HIU-02 ;
    brick:hasLocation bldg:12.2.1A .

bldg:TW12-C2-RAD-07 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW12-XX-HIU-02 ;
    brick:hasLocation bldg:12.2.2 .

bldg:TW12-C2-RAD-08 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW12-XX-HIU-02 ;
    brick:hasLocation bldg:12.2.3 .

bldg:TW12-C2-RAD-09 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW12-XX-HIU-02 ;
    brick:hasLocation bldg:12.2.4 .

bldg:TW12-C2-RAD-10 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW12-XX-HIU-02 ;
    brick:hasLocation bldg:12.2.5 .

bldg:TW12-C2-RAD-11 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW12-XX-HIU-02 ;
    brick:hasLocation bldg:12.2.6 .

bldg:TW12-C2-RAD-12 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW12-XX-HIU-02 ;
    brick:hasLocation bldg:12.2.7 .

bldg:TW12-C2-RAD-13 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW12-XX-HIU-02 ;
    brick:hasLocation bldg:12.2.8 .

bldg:TW12-C2-RAD-14 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW12-XX-HIU-02 ;
    brick:hasLocation bldg:12.2.9 .

bldg:TW12-C2-RAD-15 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW12-XX-HIU-02 ;
    brick:hasLocation bldg:12.2.10 .

bldg:TW12-C2-RAD-16 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW12-XX-HIU-02 ;
    brick:hasLocation bldg:12.2.11 .

bldg:TW12-C2-SD-01 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:12.2K .

bldg:TW12-RES-RAD-001 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW12-XX-HIU-01 ;
    brick:hasLocation bldg:12C1 .

bldg:TW12-RES-RAD-002 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW12-XX-HIU-02 ;
    brick:hasLocation bldg:12S1 .

bldg:TW13-C1-RAD-01 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW13-XX-HIU-01 ;
    brick:hasLocation bldg:13.1K .

bldg:TW13-C1-RAD-02 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW13-XX-HIU-01 ;
    brick:hasLocation bldg:13.1K .

bldg:TW13-C1-RAD-03 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW13-XX-HIU-01 ;
    brick:hasLocation bldg:13.1K .

bldg:TW13-C1-RAD-04 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW13-XX-HIU-01 ;
    brick:hasLocation bldg:13.1K .

bldg:TW13-C1-RAD-05 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW13-XX-HIU-01 ;
    brick:hasLocation bldg:13.1.1 .

bldg:TW13-C1-RAD-06 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW13-XX-HIU-01 ;
    brick:hasLocation bldg:13.1.2 .

bldg:TW13-C1-RAD-07 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW13-XX-HIU-01 ;
    brick:hasLocation bldg:13.1.3 .

bldg:TW13-C1-RAD-08 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW13-XX-HIU-01 ;
    brick:hasLocation bldg:13.1.4 .

bldg:TW13-C1-RAD-09 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW13-XX-HIU-01 ;
    brick:hasLocation bldg:13.1.5 .

bldg:TW13-C1-RAD-10 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW13-XX-HIU-01 ;
    brick:hasLocation bldg:13.1.6 .

bldg:TW13-C1-RAD-11 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW13-XX-HIU-01 ;
    brick:hasLocation bldg:13.1.7 .

bldg:TW13-C1-RAD-12 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW13-XX-HIU-01 ;
    brick:hasLocation bldg:13.1.8 .

bldg:TW13-C1-RAD-13 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW13-XX-HIU-01 ;
    brick:hasLocation bldg:13.1.9 .

bldg:TW13-C1-RAD-14 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW13-XX-HIU-01 ;
    brick:hasLocation bldg:13.1.10 .

bldg:TW13-C1-SD-01 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:13.1K .

bldg:TW13-C2-RAD-01 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW13-XX-HIU-02 ;
    brick:hasLocation bldg:13.2K .

bldg:TW13-C2-RAD-02 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW13-XX-HIU-02 ;
    brick:hasLocation bldg:13.2K .

bldg:TW13-C2-RAD-03 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW13-XX-HIU-02 ;
    brick:hasLocation bldg:13.2K .

bldg:TW13-C2-RAD-04 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW13-XX-HIU-02 ;
    brick:hasLocation bldg:13.2K .

bldg:TW13-C2-RAD-05 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW13-XX-HIU-02 ;
    brick:hasLocation bldg:13.2.1 .

bldg:TW13-C2-RAD-06 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW13-XX-HIU-02 ;
    brick:hasLocation bldg:13.2.1A .

bldg:TW13-C2-RAD-07 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW13-XX-HIU-02 ;
    brick:hasLocation bldg:13.2.2 .

bldg:TW13-C2-RAD-08 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW13-XX-HIU-02 ;
    brick:hasLocation bldg:13.2.3 .

bldg:TW13-C2-RAD-09 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW13-XX-HIU-02 ;
    brick:hasLocation bldg:13.2.4 .

bldg:TW13-C2-RAD-10 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW13-XX-HIU-02 ;
    brick:hasLocation bldg:13.2.5 .

bldg:TW13-C2-RAD-11 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW13-XX-HIU-02 ;
    brick:hasLocation bldg:13.2.6 .

bldg:TW13-C2-RAD-12 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW13-XX-HIU-02 ;
    brick:hasLocation bldg:13.2.7 .

bldg:TW13-C2-RAD-13 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW13-XX-HIU-02 ;
    brick:hasLocation bldg:13.2.8 .

bldg:TW13-C2-RAD-14 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW13-XX-HIU-02 ;
    brick:hasLocation bldg:13.2.9 .

bldg:TW13-C2-RAD-15 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW13-XX-HIU-02 ;
    brick:hasLocation bldg:13.2.10 .

bldg:TW13-C2-RAD-16 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW13-XX-HIU-02 ;
    brick:hasLocation bldg:13.2.11 .

bldg:TW13-C2-SD-01 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:13.2K .

bldg:TW13-RES-RAD-001 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW13-XX-HIU-01 ;
    brick:hasLocation bldg:13C1 .

bldg:TW13-RES-RAD-002 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW13-XX-HIU-02 ;
    brick:hasLocation bldg:13S1 .

bldg:TW14-C1-RAD-01 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW14-XX-HIU-01 ;
    brick:hasLocation bldg:14.1K .

bldg:TW14-C1-RAD-02 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW14-XX-HIU-01 ;
    brick:hasLocation bldg:14.1K .

bldg:TW14-C1-RAD-03 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW14-XX-HIU-01 ;
    brick:hasLocation bldg:14.1K .

bldg:TW14-C1-RAD-04 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW14-XX-HIU-01 ;
    brick:hasLocation bldg:14.1K .

bldg:TW14-C1-RAD-05 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW14-XX-HIU-01 ;
    brick:hasLocation bldg:14.1.1 .

bldg:TW14-C1-RAD-06 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW14-XX-HIU-01 ;
    brick:hasLocation bldg:14.1.2 .

bldg:TW14-C1-RAD-07 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW14-XX-HIU-01 ;
    brick:hasLocation bldg:14.1.3 .

bldg:TW14-C1-RAD-08 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW14-XX-HIU-01 ;
    brick:hasLocation bldg:14.1.4 .

bldg:TW14-C1-RAD-09 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW14-XX-HIU-01 ;
    brick:hasLocation bldg:14.1.5 .

bldg:TW14-C1-RAD-10 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW14-XX-HIU-01 ;
    brick:hasLocation bldg:14.1.6 .

bldg:TW14-C1-RAD-11 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW14-XX-HIU-01 ;
    brick:hasLocation bldg:14.1.7 .

bldg:TW14-C1-RAD-12 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW14-XX-HIU-01 ;
    brick:hasLocation bldg:14.1.8 .

bldg:TW14-C1-RAD-13 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW14-XX-HIU-01 ;
    brick:hasLocation bldg:14.1.9 .

bldg:TW14-C1-RAD-14 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW14-XX-HIU-01 ;
    brick:hasLocation bldg:14.1.10 .

bldg:TW14-C1-SD-01 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:14.1K .

bldg:TW14-C2-RAD-01 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW14-XX-HIU-02 ;
    brick:hasLocation bldg:14.2K .

bldg:TW14-C2-RAD-02 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW14-XX-HIU-02 ;
    brick:hasLocation bldg:14.2K .

bldg:TW14-C2-RAD-03 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW14-XX-HIU-02 ;
    brick:hasLocation bldg:14.2K .

bldg:TW14-C2-RAD-04 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW14-XX-HIU-02 ;
    brick:hasLocation bldg:14.2K .

bldg:TW14-C2-RAD-05 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW14-XX-HIU-02 ;
    brick:hasLocation bldg:14.2.1 .

bldg:TW14-C2-RAD-06 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW14-XX-HIU-02 ;
    brick:hasLocation bldg:14.2.1A .

bldg:TW14-C2-RAD-07 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW14-XX-HIU-02 ;
    brick:hasLocation bldg:14.2.2 .

bldg:TW14-C2-RAD-08 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW14-XX-HIU-02 ;
    brick:hasLocation bldg:14.2.3 .

bldg:TW14-C2-RAD-09 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW14-XX-HIU-02 ;
    brick:hasLocation bldg:14.2.4 .

bldg:TW14-C2-RAD-10 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW14-XX-HIU-02 ;
    brick:hasLocation bldg:14.2.5 .

bldg:TW14-C2-RAD-11 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW14-XX-HIU-02 ;
    brick:hasLocation bldg:14.2.6 .

bldg:TW14-C2-RAD-12 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW14-XX-HIU-02 ;
    brick:hasLocation bldg:14.2.7 .

bldg:TW14-C2-RAD-13 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW14-XX-HIU-02 ;
    brick:hasLocation bldg:14.2.8 .

bldg:TW14-C2-RAD-14 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW14-XX-HIU-02 ;
    brick:hasLocation bldg:14.2.9 .

bldg:TW14-C2-RAD-15 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW14-XX-HIU-02 ;
    brick:hasLocation bldg:14.2.10 .

bldg:TW14-C2-RAD-16 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW14-XX-HIU-02 ;
    brick:hasLocation bldg:14.2.11 .

bldg:TW14-C2-SD-01 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:14.2K .

bldg:TW14-RES-RAD-001 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW14-XX-HIU-01 ;
    brick:hasLocation bldg:14C1 .

bldg:TW14-RES-RAD-002 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW14-XX-HIU-02 ;
    brick:hasLocation bldg:14S1 .

bldg:TW15-C1-RAD-01 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW15-XX-HIU-01 ;
    brick:hasLocation bldg:15.1K .

bldg:TW15-C1-RAD-02 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW15-XX-HIU-01 ;
    brick:hasLocation bldg:15.1K .

bldg:TW15-C1-RAD-03 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW15-XX-HIU-01 ;
    brick:hasLocation bldg:15.1K .

bldg:TW15-C1-RAD-04 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW15-XX-HIU-01 ;
    brick:hasLocation bldg:15.1K .

bldg:TW15-C1-RAD-05 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW15-XX-HIU-01 ;
    brick:hasLocation bldg:15.1.1 .

bldg:TW15-C1-RAD-06 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW15-XX-HIU-01 ;
    brick:hasLocation bldg:15.1.2 .

bldg:TW15-C1-RAD-07 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW15-XX-HIU-01 ;
    brick:hasLocation bldg:15.1.3 .

bldg:TW15-C1-RAD-08 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW15-XX-HIU-01 ;
    brick:hasLocation bldg:15.1.4 .

bldg:TW15-C1-RAD-09 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW15-XX-HIU-01 ;
    brick:hasLocation bldg:15.1.5 .

bldg:TW15-C1-RAD-10 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW15-XX-HIU-01 ;
    brick:hasLocation bldg:15.1.6 .

bldg:TW15-C1-RAD-11 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW15-XX-HIU-01 ;
    brick:hasLocation bldg:15.1.7 .

bldg:TW15-C1-RAD-12 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW15-XX-HIU-01 ;
    brick:hasLocation bldg:15.1.8 .

bldg:TW15-C1-RAD-13 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW15-XX-HIU-01 ;
    brick:hasLocation bldg:15.1.9 .

bldg:TW15-C1-RAD-14 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW15-XX-HIU-01 ;
    brick:hasLocation bldg:15.1.10 .

bldg:TW15-C1-SD-01 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:15.1K .

bldg:TW15-C2-RAD-01 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW15-XX-HIU-02 ;
    brick:hasLocation bldg:15.2K .

bldg:TW15-C2-RAD-02 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW15-XX-HIU-02 ;
    brick:hasLocation bldg:15.2K .

bldg:TW15-C2-RAD-03 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW15-XX-HIU-02 ;
    brick:hasLocation bldg:15.2K .

bldg:TW15-C2-RAD-04 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW15-XX-HIU-02 ;
    brick:hasLocation bldg:15.2K .

bldg:TW15-C2-RAD-05 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW15-XX-HIU-02 ;
    brick:hasLocation bldg:15.2.1 .

bldg:TW15-C2-RAD-06 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW15-XX-HIU-02 ;
    brick:hasLocation bldg:15.2.1A .

bldg:TW15-C2-RAD-07 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW15-XX-HIU-02 ;
    brick:hasLocation bldg:15.2.2 .

bldg:TW15-C2-RAD-08 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW15-XX-HIU-02 ;
    brick:hasLocation bldg:15.2.3 .

bldg:TW15-C2-RAD-09 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW15-XX-HIU-02 ;
    brick:hasLocation bldg:15.2.4 .

bldg:TW15-C2-RAD-10 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW15-XX-HIU-02 ;
    brick:hasLocation bldg:15.2.5 .

bldg:TW15-C2-RAD-11 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW15-XX-HIU-02 ;
    brick:hasLocation bldg:15.2.6 .

bldg:TW15-C2-RAD-12 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW15-XX-HIU-02 ;
    brick:hasLocation bldg:15.2.7 .

bldg:TW15-C2-RAD-13 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW15-XX-HIU-02 ;
    brick:hasLocation bldg:15.2.8 .

bldg:TW15-C2-RAD-14 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW15-XX-HIU-02 ;
    brick:hasLocation bldg:15.2.9 .

bldg:TW15-C2-RAD-15 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW15-XX-HIU-02 ;
    brick:hasLocation bldg:15.2.10 .

bldg:TW15-C2-RAD-16 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW15-XX-HIU-02 ;
    brick:hasLocation bldg:15.2.11 .

bldg:TW15-C2-SD-01 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:15.2K .

bldg:TW15-RES-RAD-001 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW15-XX-HIU-01 ;
    brick:hasLocation bldg:15C1 .

bldg:TW15-RES-RAD-002 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW15-XX-HIU-02 ;
    brick:hasLocation bldg:15S1 .

bldg:TW16-C1-RAD-01 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW16-XX-HIU-01 ;
    brick:hasLocation bldg:16.1K .

bldg:TW16-C1-RAD-02 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW16-XX-HIU-01 ;
    brick:hasLocation bldg:16.1K .

bldg:TW16-C1-RAD-03 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW16-XX-HIU-01 ;
    brick:hasLocation bldg:16.1K .

bldg:TW16-C1-RAD-04 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW16-XX-HIU-01 ;
    brick:hasLocation bldg:16.1K .

bldg:TW16-C1-RAD-05 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW16-XX-HIU-01 ;
    brick:hasLocation bldg:16.1.1 .

bldg:TW16-C1-RAD-06 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW16-XX-HIU-01 ;
    brick:hasLocation bldg:16.1.2 .

bldg:TW16-C1-RAD-07 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW16-XX-HIU-01 ;
    brick:hasLocation bldg:16.1.3 .

bldg:TW16-C1-RAD-08 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW16-XX-HIU-01 ;
    brick:hasLocation bldg:16.1.4 .

bldg:TW16-C1-RAD-09 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW16-XX-HIU-01 ;
    brick:hasLocation bldg:16.1.5 .

bldg:TW16-C1-RAD-10 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW16-XX-HIU-01 ;
    brick:hasLocation bldg:16.1.6 .

bldg:TW16-C1-RAD-11 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW16-XX-HIU-01 ;
    brick:hasLocation bldg:16.1.7 .

bldg:TW16-C1-RAD-12 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW16-XX-HIU-01 ;
    brick:hasLocation bldg:16.1.8 .

bldg:TW16-C1-RAD-13 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW16-XX-HIU-01 ;
    brick:hasLocation bldg:16.1.9 .

bldg:TW16-C1-RAD-14 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW16-XX-HIU-01 ;
    brick:hasLocation bldg:16.1.10 .

bldg:TW16-C1-SD-01 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:16.1K .

bldg:TW16-C2-RAD-01 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW16-XX-HIU-02 ;
    brick:hasLocation bldg:16.2K .

bldg:TW16-C2-RAD-02 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW16-XX-HIU-02 ;
    brick:hasLocation bldg:16.2K .

bldg:TW16-C2-RAD-03 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW16-XX-HIU-02 ;
    brick:hasLocation bldg:16.2K .

bldg:TW16-C2-RAD-04 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW16-XX-HIU-02 ;
    brick:hasLocation bldg:16.2K .

bldg:TW16-C2-RAD-05 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW16-XX-HIU-02 ;
    brick:hasLocation bldg:16.2.1 .

bldg:TW16-C2-RAD-06 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW16-XX-HIU-02 ;
    brick:hasLocation bldg:16.2.1A .

bldg:TW16-C2-RAD-07 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW16-XX-HIU-02 ;
    brick:hasLocation bldg:16.2.2 .

bldg:TW16-C2-RAD-08 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW16-XX-HIU-02 ;
    brick:hasLocation bldg:16.2.3 .

bldg:TW16-C2-RAD-09 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW16-XX-HIU-02 ;
    brick:hasLocation bldg:16.2.4 .

bldg:TW16-C2-RAD-10 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW16-XX-HIU-02 ;
    brick:hasLocation bldg:16.2.5 .

bldg:TW16-C2-RAD-11 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW16-XX-HIU-02 ;
    brick:hasLocation bldg:16.2.6 .

bldg:TW16-C2-RAD-12 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW16-XX-HIU-02 ;
    brick:hasLocation bldg:16.2.7 .

bldg:TW16-C2-RAD-13 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW16-XX-HIU-02 ;
    brick:hasLocation bldg:16.2.8 .

bldg:TW16-C2-RAD-14 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW16-XX-HIU-02 ;
    brick:hasLocation bldg:16.2.9 .

bldg:TW16-C2-RAD-15 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW16-XX-HIU-02 ;
    brick:hasLocation bldg:16.2.10 .

bldg:TW16-C2-RAD-16 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW16-XX-HIU-02 ;
    brick:hasLocation bldg:16.2.11 .

bldg:TW16-C2-SD-01 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:16.2K .

bldg:TW16-RES-RAD-001 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW16-XX-HIU-01 ;
    brick:hasLocation bldg:16C1 .

bldg:TW16-RES-RAD-002 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW16-XX-HIU-02 ;
    brick:hasLocation bldg:16S1 .

bldg:TW17-C1-RAD-01 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW17-XX-HIU-01 ;
    brick:hasLocation bldg:17.1K .

bldg:TW17-C1-RAD-02 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW17-XX-HIU-01 ;
    brick:hasLocation bldg:17.1K .

bldg:TW17-C1-RAD-03 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW17-XX-HIU-01 ;
    brick:hasLocation bldg:17.1K .

bldg:TW17-C1-RAD-04 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW17-XX-HIU-01 ;
    brick:hasLocation bldg:17.1K .

bldg:TW17-C1-RAD-05 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW17-XX-HIU-01 ;
    brick:hasLocation bldg:17.1.1 .

bldg:TW17-C1-RAD-06 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW17-XX-HIU-01 ;
    brick:hasLocation bldg:17.1.2 .

bldg:TW17-C1-RAD-07 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW17-XX-HIU-01 ;
    brick:hasLocation bldg:17.1.3 .

bldg:TW17-C1-RAD-08 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW17-XX-HIU-01 ;
    brick:hasLocation bldg:17.1.4 .

bldg:TW17-C1-RAD-09 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW17-XX-HIU-01 ;
    brick:hasLocation bldg:17.1.5 .

bldg:TW17-C1-RAD-10 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW17-XX-HIU-01 ;
    brick:hasLocation bldg:17.1.6 .

bldg:TW17-C1-RAD-11 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW17-XX-HIU-01 ;
    brick:hasLocation bldg:17.1.7 .

bldg:TW17-C1-RAD-12 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW17-XX-HIU-01 ;
    brick:hasLocation bldg:17.1.8 .

bldg:TW17-C1-RAD-13 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW17-XX-HIU-01 ;
    brick:hasLocation bldg:17.1.9 .

bldg:TW17-C1-RAD-14 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW17-XX-HIU-01 ;
    brick:hasLocation bldg:17.1.10 .

bldg:TW17-C1-SD-01 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:17.1K .

bldg:TW17-C2-RAD-01 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW17-XX-HIU-02 ;
    brick:hasLocation bldg:17.2K .

bldg:TW17-C2-RAD-02 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW17-XX-HIU-02 ;
    brick:hasLocation bldg:17.2K .

bldg:TW17-C2-RAD-03 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW17-XX-HIU-02 ;
    brick:hasLocation bldg:17.2K .

bldg:TW17-C2-RAD-04 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW17-XX-HIU-02 ;
    brick:hasLocation bldg:17.2K .

bldg:TW17-C2-RAD-05 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW17-XX-HIU-02 ;
    brick:hasLocation bldg:17.2.1 .

bldg:TW17-C2-RAD-06 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW17-XX-HIU-02 ;
    brick:hasLocation bldg:17.2.1A .

bldg:TW17-C2-RAD-07 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW17-XX-HIU-02 ;
    brick:hasLocation bldg:17.2.2 .

bldg:TW17-C2-RAD-08 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW17-XX-HIU-02 ;
    brick:hasLocation bldg:17.2.3 .

bldg:TW17-C2-RAD-09 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW17-XX-HIU-02 ;
    brick:hasLocation bldg:17.2.4 .

bldg:TW17-C2-RAD-10 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW17-XX-HIU-02 ;
    brick:hasLocation bldg:17.2.5 .

bldg:TW17-C2-RAD-11 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW17-XX-HIU-02 ;
    brick:hasLocation bldg:17.2.6 .

bldg:TW17-C2-RAD-12 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW17-XX-HIU-02 ;
    brick:hasLocation bldg:17.2.7 .

bldg:TW17-C2-RAD-13 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW17-XX-HIU-02 ;
    brick:hasLocation bldg:17.2.8 .

bldg:TW17-C2-RAD-14 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW17-XX-HIU-02 ;
    brick:hasLocation bldg:17.2.9 .

bldg:TW17-C2-RAD-15 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW17-XX-HIU-02 ;
    brick:hasLocation bldg:17.2.10 .

bldg:TW17-C2-RAD-16 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW17-XX-HIU-02 ;
    brick:hasLocation bldg:17.2.11 .

bldg:TW17-C2-SD-01 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:17.2K .

bldg:TW17-RES-RAD-001 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW17-XX-HIU-01 ;
    brick:hasLocation bldg:17C1 .

bldg:TW17-RES-RAD-002 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW17-XX-HIU-02 ;
    brick:hasLocation bldg:17S1 .

bldg:TW18-C1-RAD-01 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW18-XX-HIU-01 ;
    brick:hasLocation bldg:18.1K .

bldg:TW18-C1-RAD-02 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW18-XX-HIU-01 ;
    brick:hasLocation bldg:18.1K .

bldg:TW18-C1-RAD-03 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW18-XX-HIU-01 ;
    brick:hasLocation bldg:18.1K .

bldg:TW18-C1-RAD-04 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW18-XX-HIU-01 ;
    brick:hasLocation bldg:18.1K .

bldg:TW18-C1-RAD-05 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW18-XX-HIU-01 ;
    brick:hasLocation bldg:18.1.1 .

bldg:TW18-C1-RAD-06 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW18-XX-HIU-01 ;
    brick:hasLocation bldg:18.1.2 .

bldg:TW18-C1-RAD-07 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW18-XX-HIU-01 ;
    brick:hasLocation bldg:18.1.3 .

bldg:TW18-C1-RAD-08 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW18-XX-HIU-01 ;
    brick:hasLocation bldg:18.1.4 .

bldg:TW18-C1-RAD-09 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW18-XX-HIU-01 ;
    brick:hasLocation bldg:18.1.5 .

bldg:TW18-C1-RAD-10 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW18-XX-HIU-01 ;
    brick:hasLocation bldg:18.1.6 .

bldg:TW18-C1-RAD-11 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW18-XX-HIU-01 ;
    brick:hasLocation bldg:18.1.7 .

bldg:TW18-C1-RAD-12 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW18-XX-HIU-01 ;
    brick:hasLocation bldg:18.1.8 .

bldg:TW18-C1-RAD-13 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW18-XX-HIU-01 ;
    brick:hasLocation bldg:18.1.9 .

bldg:TW18-C1-RAD-14 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW18-XX-HIU-01 ;
    brick:hasLocation bldg:18.1.10 .

bldg:TW18-C1-SD-01 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:18.1K .

bldg:TW18-C2-RAD-01 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW18-XX-HIU-02 ;
    brick:hasLocation bldg:18.2K .

bldg:TW18-C2-RAD-02 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW18-XX-HIU-02 ;
    brick:hasLocation bldg:18.2K .

bldg:TW18-C2-RAD-03 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW18-XX-HIU-02 ;
    brick:hasLocation bldg:18.2K .

bldg:TW18-C2-RAD-04 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW18-XX-HIU-02 ;
    brick:hasLocation bldg:18.2K .

bldg:TW18-C2-RAD-05 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW18-XX-HIU-02 ;
    brick:hasLocation bldg:18.2.1 .

bldg:TW18-C2-RAD-06 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW18-XX-HIU-02 ;
    brick:hasLocation bldg:18.2.1A .

bldg:TW18-C2-RAD-07 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW18-XX-HIU-02 ;
    brick:hasLocation bldg:18.2.2 .

bldg:TW18-C2-RAD-08 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW18-XX-HIU-02 ;
    brick:hasLocation bldg:18.2.3 .

bldg:TW18-C2-RAD-09 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW18-XX-HIU-02 ;
    brick:hasLocation bldg:18.2.4 .

bldg:TW18-C2-RAD-10 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW18-XX-HIU-02 ;
    brick:hasLocation bldg:18.2.5 .

bldg:TW18-C2-RAD-11 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW18-XX-HIU-02 ;
    brick:hasLocation bldg:18.2.6 .

bldg:TW18-C2-RAD-12 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW18-XX-HIU-02 ;
    brick:hasLocation bldg:18.2.7 .

bldg:TW18-C2-RAD-13 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW18-XX-HIU-02 ;
    brick:hasLocation bldg:18.2.8 .

bldg:TW18-C2-RAD-14 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW18-XX-HIU-02 ;
    brick:hasLocation bldg:18.2.9 .

bldg:TW18-C2-RAD-15 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW18-XX-HIU-02 ;
    brick:hasLocation bldg:18.2.10 .

bldg:TW18-C2-RAD-16 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW18-XX-HIU-02 ;
    brick:hasLocation bldg:18.2.11 .

bldg:TW18-C2-SD-01 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:18.2K .

bldg:TW18-RES-RAD-001 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW18-XX-HIU-01 ;
    brick:hasLocation bldg:18C1 .

bldg:TW18-RES-RAD-002 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW18-XX-HIU-02 ;
    brick:hasLocation bldg:18S1 .

bldg:TW19-C1-RAD-01 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW19-XX-HIU-01 ;
    brick:hasLocation bldg:19.1K .

bldg:TW19-C1-RAD-02 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW19-XX-HIU-01 ;
    brick:hasLocation bldg:19.1K .

bldg:TW19-C1-RAD-03 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW19-XX-HIU-01 ;
    brick:hasLocation bldg:19.1K .

bldg:TW19-C1-RAD-04 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW19-XX-HIU-01 ;
    brick:hasLocation bldg:19.1K .

bldg:TW19-C1-RAD-05 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW19-XX-HIU-01 ;
    brick:hasLocation bldg:19.1.1 .

bldg:TW19-C1-RAD-06 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW19-XX-HIU-01 ;
    brick:hasLocation bldg:19.1.2 .

bldg:TW19-C1-RAD-07 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW19-XX-HIU-01 ;
    brick:hasLocation bldg:19.1.3 .

bldg:TW19-C1-RAD-08 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW19-XX-HIU-01 ;
    brick:hasLocation bldg:19.1.4 .

bldg:TW19-C1-RAD-09 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW19-XX-HIU-01 ;
    brick:hasLocation bldg:19.1.5 .

bldg:TW19-C1-RAD-10 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW19-XX-HIU-01 ;
    brick:hasLocation bldg:19.1.6 .

bldg:TW19-C1-RAD-11 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW19-XX-HIU-01 ;
    brick:hasLocation bldg:19.1.7 .

bldg:TW19-C1-RAD-12 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW19-XX-HIU-01 ;
    brick:hasLocation bldg:19.1.8 .

bldg:TW19-C1-RAD-13 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW19-XX-HIU-01 ;
    brick:hasLocation bldg:19.1.9 .

bldg:TW19-C1-RAD-14 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW19-XX-HIU-01 ;
    brick:hasLocation bldg:19.1.10 .

bldg:TW19-C1-SD-01 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:19.1K .

bldg:TW19-C2-RAD-01 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW19-XX-HIU-02 ;
    brick:hasLocation bldg:19.2K .

bldg:TW19-C2-RAD-02 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW19-XX-HIU-02 ;
    brick:hasLocation bldg:19.2K .

bldg:TW19-C2-RAD-03 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW19-XX-HIU-02 ;
    brick:hasLocation bldg:19.2K .

bldg:TW19-C2-RAD-04 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW19-XX-HIU-02 ;
    brick:hasLocation bldg:19.2K .

bldg:TW19-C2-RAD-05 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW19-XX-HIU-02 ;
    brick:hasLocation bldg:19.2.1 .

bldg:TW19-C2-RAD-06 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW19-XX-HIU-02 ;
    brick:hasLocation bldg:19.2.1A .

bldg:TW19-C2-RAD-07 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW19-XX-HIU-02 ;
    brick:hasLocation bldg:19.2.2 .

bldg:TW19-C2-RAD-08 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW19-XX-HIU-02 ;
    brick:hasLocation bldg:19.2.3 .

bldg:TW19-C2-RAD-09 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW19-XX-HIU-02 ;
    brick:hasLocation bldg:19.2.4 .

bldg:TW19-C2-RAD-10 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW19-XX-HIU-02 ;
    brick:hasLocation bldg:19.2.5 .

bldg:TW19-C2-RAD-11 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW19-XX-HIU-02 ;
    brick:hasLocation bldg:19.2.6 .

bldg:TW19-C2-RAD-12 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW19-XX-HIU-02 ;
    brick:hasLocation bldg:19.2.7 .

bldg:TW19-C2-RAD-13 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW19-XX-HIU-02 ;
    brick:hasLocation bldg:19.2.8 .

bldg:TW19-C2-RAD-14 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW19-XX-HIU-02 ;
    brick:hasLocation bldg:19.2.9 .

bldg:TW19-C2-RAD-15 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW19-XX-HIU-02 ;
    brick:hasLocation bldg:19.2.10 .

bldg:TW19-C2-RAD-16 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW19-XX-HIU-02 ;
    brick:hasLocation bldg:19.2.11 .

bldg:TW19-C2-SD-01 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:19.2K .

bldg:TW19-RES-RAD-001 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW19-XX-HIU-01 ;
    brick:hasLocation bldg:19C1 .

bldg:TW19-RES-RAD-002 a brick:Radiator ;
    bldg:feedsHTGWater bldg:TW19-XX-HIU-02 ;
    brick:hasLocation bldg:19S1 .

tag:BMS a tag:Function .

tag:Exhibition a tag:Function .

tag:Library a tag:Function .

bldg:0000-XX-DH-003 a brick:Space_Heater ;
    bldg:feedsAir bldg:G07 ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 .

bldg:0000-XX-DH-004 a brick:Space_Heater ;
    bldg:feedsAir bldg:GC6 ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 .

bldg:0000-XX-DH-005 a brick:Space_Heater ;
    bldg:feedsAir bldg:GC9 ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 .

bldg:10.1.1 a brick:Space ;
    bldg:hasIfcGuid "106RNN$m484rx4AueKTRxh" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:10 .

bldg:10.1.10 a brick:Space ;
    bldg:hasIfcGuid "0N3VMhBlIrrjRwP1z_Hj9f" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:10 .

bldg:10.1.2 a brick:Space ;
    bldg:hasIfcGuid "2QFIatY3rhJCQ4T7YtVjeL" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:10 .

bldg:10.1.3 a brick:Space ;
    bldg:hasIfcGuid "2fCnVxLEBHGzkueCvSy1Ek" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:10 .

bldg:10.1.4 a brick:Space ;
    bldg:hasIfcGuid "0p8EMQmrKReqcKbrvBo1Y_" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:10 .

bldg:10.1.5 a brick:Space ;
    bldg:hasIfcGuid "1Y$XIX9pSlxhXp5DBBTVZj" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:10 .

bldg:10.1.6 a brick:Space ;
    bldg:hasIfcGuid "0btg1T3xPSBNTPD9PO67sW" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:10 .

bldg:10.1.7 a brick:Space ;
    bldg:hasIfcGuid "2_YzvkWshLh6Hp$K2qVJ5$" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:10 .

bldg:10.1.8 a brick:Space ;
    bldg:hasIfcGuid "2DqaUrZ4Wo7ApofSWp0_vr" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:10 .

bldg:10.1.9 a brick:Space ;
    bldg:hasIfcGuid "3Y3yVxk4YszjNG7io_DldE" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:10 .

bldg:10.2.1 a brick:Space ;
    bldg:hasIfcGuid "0cLaU0$wfNK1ndHu$iTcpe" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:10 .

bldg:10.2.10 a brick:Space ;
    bldg:hasIfcGuid "0xe6RN4zanbKib0z5rFRZ_" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:10 .

bldg:10.2.11 a brick:Space ;
    bldg:hasIfcGuid "1ikw0t6EK$Q6tSo1KJ2$mh" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:10 .

bldg:10.2.1A a brick:Space ;
    bldg:hasIfcGuid "11HUqpp3i5$Nyx0TpnlAaa" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:10 .

bldg:10.2.2 a brick:Space ;
    bldg:hasIfcGuid "12$P5Neaq7zJmc74L5V5Ix" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:10 .

bldg:10.2.3 a brick:Space ;
    bldg:hasIfcGuid "08$y6eR_qkqSwmah1FVsXU" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:10 .

bldg:10.2.4 a brick:Space ;
    bldg:hasIfcGuid "3P0mp6CJUJtgSXlEc7HT9y" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:10 .

bldg:10.2.5 a brick:Space ;
    bldg:hasIfcGuid "1Ks5RLyNsZoRVfsESp4pDF" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:10 .

bldg:10.2.6 a brick:Space ;
    bldg:hasIfcGuid "2An9UEWqGGp8WDP74C9dgW" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:10 .

bldg:10.2.7 a brick:Space ;
    bldg:hasIfcGuid "1p8Xjso737uykVzH9IqEk_" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:10 .

bldg:10.2.8 a brick:Space ;
    bldg:hasIfcGuid "1Jc63ci$n$WhWP2HAKIFDW" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:10 .

bldg:10.2.9 a brick:Space ;
    bldg:hasIfcGuid "0XpogPp6wu7VfMCpQrOJqV" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:10 .

bldg:10.3.1 a brick:Space ;
    bldg:hasIfcGuid "2NE0Wwxvvj95ryWHP1oZno" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:10 .

bldg:10.3.2 a brick:Space ;
    bldg:hasIfcGuid "1O8V6sY7TB0sxc1zc2hwxB" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:10 .

bldg:10.3.3 a brick:Space ;
    bldg:hasIfcGuid "1l45mUwmCenknRc41fYnqI" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:10 .

bldg:10.3.4 a brick:Space ;
    bldg:hasIfcGuid "0HHeKN2S2mYgHv6TfQ1Hvw" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:10 .

bldg:10.3.5 a brick:Space ;
    bldg:hasIfcGuid "3Gs9RpNlcI7i36JAQiTZ3H" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:10 .

bldg:10.3.6 a brick:Space ;
    bldg:hasIfcGuid "3Ickp9fM3L$W_EkKooGmSc" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:10 .

bldg:10.3.7 a brick:Space ;
    bldg:hasIfcGuid "0C505xRzrFZYIl5caoHJHa" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:10 .

bldg:10.3.8 a brick:Space ;
    bldg:hasIfcGuid "2_QIqE5ObvYjW5a1QGzr4z" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:10 .

bldg:10.3.9 a brick:Space ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:10 .

bldg:10.3.9A a brick:Space ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:10 .

bldg:10.4.1 a brick:Space ;
    bldg:hasIfcGuid "3gTNBhsJvA2Gn3V_QGMglG" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:10 .

bldg:10.4.2 a brick:Space ;
    bldg:hasIfcGuid "1N83iqaNYmsbryJ5RSsQQX" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:10 .

bldg:10.4.3 a brick:Space ;
    bldg:hasIfcGuid "3jqpW5c8YqSkZge_VbSpko" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:10 .

bldg:10.4.4 a brick:Space ;
    bldg:hasIfcGuid "0wyR1HehN3jIqU8dZwPcpe" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:10 .

bldg:10.4.5 a brick:Space ;
    bldg:hasIfcGuid "3u7ECrKZvJLzvx2id5cMDr" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:10 .

bldg:10.4.6 a brick:Space ;
    bldg:hasIfcGuid "1oazx7iHNJINwqz9BvBeT0" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:10 .

bldg:10.4.7 a brick:Space ;
    bldg:hasIfcGuid "292N64woKEunBWohf6Tv7_" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:10 .

bldg:10.4.8 a brick:Space ;
    bldg:hasIfcGuid "1cODlneRka5g7g_Xz62jfQ" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:10 .

bldg:10.4.9 a brick:Space ;
    bldg:hasIfcGuid "0F5pHbpMRgiKMLHTJ9U2OR" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:10 .

bldg:11.1.1 a brick:Space ;
    bldg:hasIfcGuid "25JHUUDOs4xDFzGCCiaw1Q" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:11 .

bldg:11.1.10 a brick:Space ;
    bldg:hasIfcGuid "1ANK0Ywnxi82jtEJkSrqXa" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:11 .

bldg:11.1.2 a brick:Space ;
    bldg:hasIfcGuid "04hBU9a1YBZjuu2jxTpAhF" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:11 .

bldg:11.1.3 a brick:Space ;
    bldg:hasIfcGuid "1jFceQznfHXEaCziYB7ljV" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:11 .

bldg:11.1.4 a brick:Space ;
    bldg:hasIfcGuid "1PF1j1a2fTzxQsbOlgWmHG" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:11 .

bldg:11.1.5 a brick:Space ;
    bldg:hasIfcGuid "2pZf9gYgUVOyEP3Blf_mmW" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:11 .

bldg:11.1.6 a brick:Space ;
    bldg:hasIfcGuid "3V7Nnnl9qZncUrRbnkyvka" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:11 .

bldg:11.1.7 a brick:Space ;
    bldg:hasIfcGuid "216UOLjHNc7QqTG$ETc1P9" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:11 .

bldg:11.1.8 a brick:Space ;
    bldg:hasIfcGuid "0JQQmH0F50ifCsWcGUFVoP" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:11 .

bldg:11.1.9 a brick:Space ;
    bldg:hasIfcGuid "34QSv1ekEp_jqob4$ayQcC" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:11 .

bldg:11.2.1 a brick:Space ;
    bldg:hasIfcGuid "0IJouNMQcjWUlh6dedzg_1" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:11 .

bldg:11.2.10 a brick:Space ;
    bldg:hasIfcGuid "3rtMOBBLlBqHMTwAEXWYXO" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:11 .

bldg:11.2.11 a brick:Space ;
    bldg:hasIfcGuid "0srTM2SsXCx$Q66EknV2PJ" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:11 .

bldg:11.2.1A a brick:Space ;
    bldg:hasIfcGuid "15usfo$M_m38veCHqZ63PH" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:11 .

bldg:11.2.2 a brick:Space ;
    bldg:hasIfcGuid "1OOriMnntrNkrIh38nkaHH" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:11 .

bldg:11.2.3 a brick:Space ;
    bldg:hasIfcGuid "2rkzJs5m0lWYXszEd$1Z77" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:11 .

bldg:11.2.4 a brick:Space ;
    bldg:hasIfcGuid "1SA5a8747o0O9ee2XtfxdD" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:11 .

bldg:11.2.5 a brick:Space ;
    bldg:hasIfcGuid "0tXAd8mPYTdzhoxIF2t$pU" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:11 .

bldg:11.2.6 a brick:Space ;
    bldg:hasIfcGuid "2y_KCsyiw0YE4DUE7uzN6L" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:11 .

bldg:11.2.7 a brick:Space ;
    bldg:hasIfcGuid "2urp1jBu35T35wm7Sy8u8J" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:11 .

bldg:11.2.8 a brick:Space ;
    bldg:hasIfcGuid "1_8cNG6pJEmvlk8Vglhlk5" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:11 .

bldg:11.2.9 a brick:Space ;
    bldg:hasIfcGuid "27NFsAMCXrJudBsfaJwbJy" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:11 .

bldg:11.3.1 a brick:Space ;
    bldg:hasIfcGuid "2XYS$cJ7Io5Ob$l6k80zQb" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:11 .

bldg:11.3.2 a brick:Space ;
    bldg:hasIfcGuid "35xdlLfReeVDCd9$z_UC2E" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:11 .

bldg:11.3.3 a brick:Space ;
    bldg:hasIfcGuid "0lO0ZcWv7X0JwwDrxkcDwE" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:11 .

bldg:11.3.4 a brick:Space ;
    bldg:hasIfcGuid "0W7jguCHaTbYfC7E9_LvZo" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:11 .

bldg:11.3.5 a brick:Space ;
    bldg:hasIfcGuid "3AXjvvcKUkplBF2OFz1vLl" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:11 .

bldg:11.3.6 a brick:Space ;
    bldg:hasIfcGuid "17vC6mk1z37mzrP$Q1Z8WS" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:11 .

bldg:11.3.7 a brick:Space ;
    bldg:hasIfcGuid "33Kaq5L$b5LM48tR760y29" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:11 .

bldg:11.3.8 a brick:Space ;
    bldg:hasIfcGuid "2JFOaReTvLIK37h6Caw623" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:11 .

bldg:11.3.9 a brick:Space ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:11 .

bldg:11.3.9A a brick:Space ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:11 .

bldg:11.4.1 a brick:Space ;
    bldg:hasIfcGuid "2e7skFpQJqnIEfFCG1q6wD" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:11 .

bldg:11.4.2 a brick:Space ;
    bldg:hasIfcGuid "1r$68QkBT1jOjic3pXCkTH" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:11 .

bldg:11.4.3 a brick:Space ;
    bldg:hasIfcGuid "2yV3dXBkT0QZpFqfHOkgvY" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:11 .

bldg:11.4.4 a brick:Space ;
    bldg:hasIfcGuid "1ESkjPZydcbaXy0bP1XDl7" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:11 .

bldg:11.4.5 a brick:Space ;
    bldg:hasIfcGuid "3sSA45KG9dXvJEGAk7B0NI" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:11 .

bldg:11.4.6 a brick:Space ;
    bldg:hasIfcGuid "0tqUL7HQIZ7X6L0iCV206I" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:11 .

bldg:11.4.7 a brick:Space ;
    bldg:hasIfcGuid "39JR0rZZPURQLGZFPSChsv" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:11 .

bldg:11.4.8 a brick:Space ;
    bldg:hasIfcGuid "36108Nk4IDuXTYA8RW64_K" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:11 .

bldg:11.4.9 a brick:Space ;
    bldg:hasIfcGuid "2ziyoRPkcFpKQUw8oKGVJo" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:11 .

bldg:111 a brick:Space ;
    bldg:hasIfcGuid "0PxF_NTFyn3oo_oYMesK10" ;
    brick:HasTag tag:Office ;
    brick:isPartOf bldg:1 .

bldg:112 a brick:Space ;
    bldg:hasIfcGuid "1RokPtXuJPqLpyyRkIexTT" ;
    brick:HasTag tag:Office ;
    brick:isPartOf bldg:1 .

bldg:114.1 a brick:Space ;
    bldg:hasIfcGuid "0a8iBWVH8IfrUOKBPbm6pf" ;
    brick:HasTag tag:Toilet ;
    brick:isPartOf bldg:1 .

bldg:12.1.1 a brick:Space ;
    bldg:hasIfcGuid "2Ik6drV2bDbmRHfgiupy_7" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:12 .

bldg:12.1.10 a brick:Space ;
    bldg:hasIfcGuid "1qyQ8J00VLxVwQyFdbx1HY" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:12 .

bldg:12.1.2 a brick:Space ;
    bldg:hasIfcGuid "16jzfbkxh1XydhEtIPLttm" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:12 .

bldg:12.1.3 a brick:Space ;
    bldg:hasIfcGuid "1vRWj44UAJYxHKt_K2g2Fe" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:12 .

bldg:12.1.4 a brick:Space ;
    bldg:hasIfcGuid "05V9mO0sDxfJt$i0$63AhQ" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:12 .

bldg:12.1.5 a brick:Space ;
    bldg:hasIfcGuid "01sjyAo162xPKeG37uxR6y" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:12 .

bldg:12.1.6 a brick:Space ;
    bldg:hasIfcGuid "3N03KQUydRVBHatm2$j3WP" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:12 .

bldg:12.1.7 a brick:Space ;
    bldg:hasIfcGuid "2OXtp3opECkPlwpyxRDYgJ" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:12 .

bldg:12.1.8 a brick:Space ;
    bldg:hasIfcGuid "1$IWgIoYyjpA7w6PMSEgLq" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:12 .

bldg:12.1.9 a brick:Space ;
    bldg:hasIfcGuid "3w4Cj80d_G_zUwvnqz_Yxf" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:12 .

bldg:12.2.1 a brick:Space ;
    bldg:hasIfcGuid "1PRxPMz4ZpY4xfdhIIjZYR" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:12 .

bldg:12.2.10 a brick:Space ;
    bldg:hasIfcGuid "04N8cOIt1R4HHEvAokEl3G" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:12 .

bldg:12.2.11 a brick:Space ;
    bldg:hasIfcGuid "0LIwfvhAdClmVcgzjslbnP" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:12 .

bldg:12.2.1A a brick:Space ;
    bldg:hasIfcGuid "19DIfPDl6WbZPKahw1J9N0" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:12 .

bldg:12.2.2 a brick:Space ;
    bldg:hasIfcGuid "1V0sQWBGhTtg8NSngf14FI" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:12 .

bldg:12.2.3 a brick:Space ;
    bldg:hasIfcGuid "3gYZB8bF3myQtFbg$sw49K" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:12 .

bldg:12.2.4 a brick:Space ;
    bldg:hasIfcGuid "3ho93xC24TX99yYE8Q0TuI" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:12 .

bldg:12.2.5 a brick:Space ;
    bldg:hasIfcGuid "2dymH2W4jMKAhkc_KjrGBI" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:12 .

bldg:12.2.6 a brick:Space ;
    bldg:hasIfcGuid "1q9_2v$ysELDuf10TzycVY" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:12 .

bldg:12.2.7 a brick:Space ;
    bldg:hasIfcGuid "2TRZnIOA4w1yO2SL36fAW2" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:12 .

bldg:12.2.8 a brick:Space ;
    bldg:hasIfcGuid "08w__3uRQKwUPi5ipeAhgk" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:12 .

bldg:12.2.9 a brick:Space ;
    bldg:hasIfcGuid "3llaZzyM0Qe0VQ9j3uaaq$" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:12 .

bldg:12.3.1 a brick:Space ;
    bldg:hasIfcGuid "10dl0IWyfIw3iZewwpfAlS" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:12 .

bldg:12.3.2 a brick:Space ;
    bldg:hasIfcGuid "0ZlaoVa$PGjbYxDcLGCYJz" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:12 .

bldg:12.3.3 a brick:Space ;
    bldg:hasIfcGuid "0yOtG3FkviwiViyqGOad98" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:12 .

bldg:12.3.4 a brick:Space ;
    bldg:hasIfcGuid "0Dino4sdbnxKhZ_Hn5Wpky" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:12 .

bldg:12.3.5 a brick:Space ;
    bldg:hasIfcGuid "0CkrIKAC$suV6hZCMM_MES" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:12 .

bldg:12.3.6 a brick:Space ;
    bldg:hasIfcGuid "0nsaaMKD_k3Zj7ojMq6THm" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:12 .

bldg:12.3.7 a brick:Space ;
    bldg:hasIfcGuid "3AnZWptEyieFRBYoZv3eDd" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:12 .

bldg:12.3.8 a brick:Space ;
    bldg:hasIfcGuid "25NQThiagQr$39vae5ELhW" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:12 .

bldg:12.3.9 a brick:Space ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:12 .

bldg:12.3.9A a brick:Space ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:12 .

bldg:12.4.1 a brick:Space ;
    bldg:hasIfcGuid "198oKeldTqVFNYvzHWI8wT" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:12 .

bldg:12.4.2 a brick:Space ;
    bldg:hasIfcGuid "1AU6U1vBzLuq7iiZoE0Z7t" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:12 .

bldg:12.4.3 a brick:Space ;
    bldg:hasIfcGuid "2rlK2XoapMYCuqAAg0qzib" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:12 .

bldg:12.4.4 a brick:Space ;
    bldg:hasIfcGuid "2JfUADdt2Q_Nc9HaX3LuI5" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:12 .

bldg:12.4.5 a brick:Space ;
    bldg:hasIfcGuid "3x6E5PPDWG4NjMGZkElpIX" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:12 .

bldg:12.4.6 a brick:Space ;
    bldg:hasIfcGuid "0dPGaw9HxwfiCsNBgQooSd" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:12 .

bldg:12.4.7 a brick:Space ;
    bldg:hasIfcGuid "3E__mHTtgLwHjb5USYpDQi" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:12 .

bldg:12.4.8 a brick:Space ;
    bldg:hasIfcGuid "0UFo6WE$KyvwAArbqtFZDS" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:12 .

bldg:12.4.9 a brick:Space ;
    bldg:hasIfcGuid "1FlmT2hGnx5A9aOthiLFnp" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:12 .

bldg:13.1.1 a brick:Space ;
    bldg:hasIfcGuid "1U3HAqHk38YaZOgg1ecoZo" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:13 .

bldg:13.1.10 a brick:Space ;
    bldg:hasIfcGuid "1RFVAiM9P6fjYrHgITiQJt" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:13 .

bldg:13.1.2 a brick:Space ;
    bldg:hasIfcGuid "1a8JNooTSQDLe$NwLE5h9k" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:13 .

bldg:13.1.3 a brick:Space ;
    bldg:hasIfcGuid "247RONDOkfWJT8IDwOaw7z" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:13 .

bldg:13.1.4 a brick:Space ;
    bldg:hasIfcGuid "02LXPBWWs1OM2d0zbGCw5C" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:13 .

bldg:13.1.5 a brick:Space ;
    bldg:hasIfcGuid "1TnR_e9IWkyM8Sr6LgX49m" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:13 .

bldg:13.1.6 a brick:Space ;
    bldg:hasIfcGuid "1Rjbv3OiLvUCm$KQxWy5Y1" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:13 .

bldg:13.1.7 a brick:Space ;
    bldg:hasIfcGuid "3ZCIwAthc6w$N9K6MrAZQY" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:13 .

bldg:13.1.8 a brick:Space ;
    bldg:hasIfcGuid "2QNkPkO$xcazmeAu6bym7G" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:13 .

bldg:13.1.9 a brick:Space ;
    bldg:hasIfcGuid "2AXvYsT0aWelNzI$ZlX_Lm" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:13 .

bldg:13.2.1 a brick:Space ;
    bldg:hasIfcGuid "0OTn2UDnxuUa2aAzVZ58A1" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:13 .

bldg:13.2.10 a brick:Space ;
    bldg:hasIfcGuid "2vDy4e5_XQ2HKwcmSXAXR4" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:13 .

bldg:13.2.11 a brick:Space ;
    bldg:hasIfcGuid "2nbHjABH_fN_4rxq_Y6loI" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:13 .

bldg:13.2.1A a brick:Space ;
    bldg:hasIfcGuid "1RslehI3Om7v_pfuQnxOg_" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:13 .

bldg:13.2.2 a brick:Space ;
    bldg:hasIfcGuid "1TdQDmkrFSvFmocwskItKp" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:13 .

bldg:13.2.3 a brick:Space ;
    bldg:hasIfcGuid "01VMhODJ8KM8TlXwOMprqQ" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:13 .

bldg:13.2.4 a brick:Space ;
    bldg:hasIfcGuid "2cd9pmVIVZgTuaN9i1NlwI" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:13 .

bldg:13.2.5 a brick:Space ;
    bldg:hasIfcGuid "2oHUDznhthWo4ApreshyD1" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:13 .

bldg:13.2.6 a brick:Space ;
    bldg:hasIfcGuid "2Cv0_ccOk$P$qgk1sA7LJ7" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:13 .

bldg:13.2.7 a brick:Space ;
    bldg:hasIfcGuid "0vsJeNUGPI9abyGju4x6xt" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:13 .

bldg:13.2.8 a brick:Space ;
    bldg:hasIfcGuid "3SyU8rECpxQyTbAPn9XHn9" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:13 .

bldg:13.2.9 a brick:Space ;
    bldg:hasIfcGuid "2MtSGgnImy5_sde0Y9U5kU" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:13 .

bldg:13.3.1 a brick:Space ;
    bldg:hasIfcGuid "0x5ltENeWVIDlr03cAX37i" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:13 .

bldg:13.3.2 a brick:Space ;
    bldg:hasIfcGuid "1UIyLGRO4OHxrgZaCOVvXl" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:13 .

bldg:13.3.3 a brick:Space ;
    bldg:hasIfcGuid "1cAH7OV7Gi23GVPAf5035j" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:13 .

bldg:13.3.4 a brick:Space ;
    bldg:hasIfcGuid "2XzuuV_4YKyBlHnHQw0HB8" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:13 .

bldg:13.3.5 a brick:Space ;
    bldg:hasIfcGuid "1NGPqyFK1_VOA85hbk9bJO" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:13 .

bldg:13.3.6 a brick:Space ;
    bldg:hasIfcGuid "3P1U$YxYsC2TZf1BdppljH" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:13 .

bldg:13.3.7 a brick:Space ;
    bldg:hasIfcGuid "1A8pnx_4OD_w95jNOLDiAA" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:13 .

bldg:13.3.8 a brick:Space ;
    bldg:hasIfcGuid "1$3NS3_efBdatVmLWmWvip" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:13 .

bldg:13.3.9 a brick:Space ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:13 .

bldg:13.3.9A a brick:Space ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:13 .

bldg:13.4.1 a brick:Space ;
    bldg:hasIfcGuid "2KcmBYeyeAxWKW5cBz3YdA" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:13 .

bldg:13.4.2 a brick:Space ;
    bldg:hasIfcGuid "2DWnnWGAr1mpqxccj2WEyS" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:13 .

bldg:13.4.3 a brick:Space ;
    bldg:hasIfcGuid "0JJqAwsX8aTR4q1BEASaxU" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:13 .

bldg:13.4.4 a brick:Space ;
    bldg:hasIfcGuid "0YbJ9PZ7WPoDtDrHecjnab" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:13 .

bldg:13.4.5 a brick:Space ;
    bldg:hasIfcGuid "2yidlBQk_dKiifaF8ySFK9" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:13 .

bldg:13.4.6 a brick:Space ;
    bldg:hasIfcGuid "1XPaegH11LJnBLZY7ppkmj" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:13 .

bldg:13.4.7 a brick:Space ;
    bldg:hasIfcGuid "0dEmLIpmlHYvnSXffqBTGQ" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:13 .

bldg:13.4.8 a brick:Space ;
    bldg:hasIfcGuid "33u1RnXX2nZcrrdyvWH4KL" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:13 .

bldg:13.4.9 a brick:Space ;
    bldg:hasIfcGuid "11YAffWCHT2_QAbirv9YFb" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:13 .

bldg:14.1.1 a brick:Space ;
    bldg:hasIfcGuid "1ovTXjI9$MeAy2IIagf9bm" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:14 .

bldg:14.1.10 a brick:Space ;
    bldg:hasIfcGuid "2_uBoTuAysB1n7kanzRa2H" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:14 .

bldg:14.1.2 a brick:Space ;
    bldg:hasIfcGuid "3uULBUywvu2ywzkbjsW$rm" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:14 .

bldg:14.1.3 a brick:Space ;
    bldg:hasIfcGuid "24sid5E88AiUOF$g1wV7Uz" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:14 .

bldg:14.1.4 a brick:Space ;
    bldg:hasIfcGuid "2tiRZRxKSVyyt6Zi8vkEoF" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:14 .

bldg:14.1.5 a brick:Space ;
    bldg:hasIfcGuid "3dVz6Qoxah$VtuMFnHqc8u" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:14 .

bldg:14.1.6 a brick:Space ;
    bldg:hasIfcGuid "3kRN_EFHxv9WawMsQ9OWva" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:14 .

bldg:14.1.7 a brick:Space ;
    bldg:hasIfcGuid "302Uq$UmwuWblXufr$aLNl" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:14 .

bldg:14.1.8 a brick:Space ;
    bldg:hasIfcGuid "0OI9AQ1h_LoCvRetkFrZkY" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:14 .

bldg:14.1.9 a brick:Space ;
    bldg:hasIfcGuid "3bnuaCyEdMG07TTTHuC_nr" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:14 .

bldg:14.2.1 a brick:Space ;
    bldg:hasIfcGuid "2ChEaH8y6JolbcVouCXTk8" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:14 .

bldg:14.2.10 a brick:Space ;
    bldg:hasIfcGuid "1yEcLNqYKawf8loL59JiNR" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:14 .

bldg:14.2.11 a brick:Space ;
    bldg:hasIfcGuid "38kakDZpm6yT9dBQJrLCr9" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:14 .

bldg:14.2.1A a brick:Space ;
    bldg:hasIfcGuid "0R_Ns7ke4oBFBtF9MYsiS1" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:14 .

bldg:14.2.2 a brick:Space ;
    bldg:hasIfcGuid "2ZkZdrIUpfuKDa_uisjIgg" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:14 .

bldg:14.2.3 a brick:Space ;
    bldg:hasIfcGuid "1X_N00D9HGjH3C1vfVn9KC" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:14 .

bldg:14.2.4 a brick:Space ;
    bldg:hasIfcGuid "3lFsacxRqmdIXKls4xHiaq" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:14 .

bldg:14.2.5 a brick:Space ;
    bldg:hasIfcGuid "3CfOMeFlPdkknNgeiaXuWt" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:14 .

bldg:14.2.6 a brick:Space ;
    bldg:hasIfcGuid "2cMArETpXC3Ghvuy2RE6OE" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:14 .

bldg:14.2.7 a brick:Space ;
    bldg:hasIfcGuid "2wiFhSkj78rVbCPYO42q6K" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:14 .

bldg:14.2.8 a brick:Space ;
    bldg:hasIfcGuid "3IRktCw7JWlHOH85hgXzf0" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:14 .

bldg:14.2.9 a brick:Space ;
    bldg:hasIfcGuid "3pItP1UcY5NWhMZv0tnrEE" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:14 .

bldg:14.3.1 a brick:Space ;
    bldg:hasIfcGuid "23GSPYa4cmhWdepaeZBUid" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:14 .

bldg:14.3.2 a brick:Space ;
    bldg:hasIfcGuid "1WNlyq9L5Cpj$umQ0AH0kD" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:14 .

bldg:14.3.3 a brick:Space ;
    bldg:hasIfcGuid "0NWfM3ExZiF6$jqHEXrqnl" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:14 .

bldg:14.3.4 a brick:Space ;
    bldg:hasIfcGuid "1uHHt4B0PmEdxVBo1ph1ip" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:14 .

bldg:14.3.5 a brick:Space ;
    bldg:hasIfcGuid "1VVIRpneZQiIzqK2DIbWV2" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:14 .

bldg:14.3.6 a brick:Space ;
    bldg:hasIfcGuid "20GQ8LElcBTu5OQo9EN8Vw" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:14 .

bldg:14.3.7 a brick:Space ;
    bldg:hasIfcGuid "1le4Qxo6WOuqu3deY5xNDK" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:14 .

bldg:14.3.8 a brick:Space ;
    bldg:hasIfcGuid "3Dwv4JFvrGiWJkNtlqX2Cz" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:14 .

bldg:14.3.9 a brick:Space ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:14 .

bldg:14.3.9A a brick:Space ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:14 .

bldg:14.4.1 a brick:Space ;
    bldg:hasIfcGuid "2hS0rd1idnEPK8zI3Vu1to" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:14 .

bldg:14.4.2 a brick:Space ;
    bldg:hasIfcGuid "0LlBJJPn2ZTwBQr5kQowzi" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:14 .

bldg:14.4.3 a brick:Space ;
    bldg:hasIfcGuid "2u2nPzWjXy4YeuHZ5_pBV_" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:14 .

bldg:14.4.4 a brick:Space ;
    bldg:hasIfcGuid "2TC9EDpwyEwVrmTF$XDsts" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:14 .

bldg:14.4.5 a brick:Space ;
    bldg:hasIfcGuid "3RNG3L4dO_Kvwvu5R$mund" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:14 .

bldg:14.4.6 a brick:Space ;
    bldg:hasIfcGuid "3_95DGu34lCMEUpl$slA$G" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:14 .

bldg:14.4.7 a brick:Space ;
    bldg:hasIfcGuid "1ZXRgv9YB$jm8F68xsBPih" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:14 .

bldg:14.4.8 a brick:Space ;
    bldg:hasIfcGuid "0hLFGMKLp$rbhnE_lfGMlh" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:14 .

bldg:14.4.9 a brick:Space ;
    bldg:hasIfcGuid "2dWeN5TMjVnMTYn1huHHAz" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:14 .

bldg:15.1.1 a brick:Space ;
    bldg:hasIfcGuid "1VczRBrExsHDULqiAGH2z8" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:15 .

bldg:15.1.10 a brick:Space ;
    bldg:hasIfcGuid "2KuLhOtIxRduXe41T2lIrJ" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:15 .

bldg:15.1.2 a brick:Space ;
    bldg:hasIfcGuid "1uPnIDNcKubGkV3$s84yhe" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:15 .

bldg:15.1.3 a brick:Space ;
    bldg:hasIfcGuid "1PtdMZFbw_zQDGDj_lpBfA" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:15 .

bldg:15.1.4 a brick:Space ;
    bldg:hasIfcGuid "2KB1wp0XL5kQWKRa8H$F6F" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:15 .

bldg:15.1.5 a brick:Space ;
    bldg:hasIfcGuid "3J$wT12MU3JATmaunRUDp6" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:15 .

bldg:15.1.6 a brick:Space ;
    bldg:hasIfcGuid "0SJXpB8QuP5RuA63ihHKvW" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:15 .

bldg:15.1.7 a brick:Space ;
    bldg:hasIfcGuid "0GnpM2gzvjHtIk7akE23$y" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:15 .

bldg:15.1.8 a brick:Space ;
    bldg:hasIfcGuid "2B3t1e0VXYmJ_Rv35JyDFa" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:15 .

bldg:15.1.9 a brick:Space ;
    bldg:hasIfcGuid "0A6$lkLxMvOw3HmboV0mJo" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:15 .

bldg:15.2.1 a brick:Space ;
    bldg:hasIfcGuid "3thM67IZxPIFPd1WHR0F2m" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:15 .

bldg:15.2.10 a brick:Space ;
    bldg:hasIfcGuid "2XVT4njUJGTikIMtJdRxgs" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:15 .

bldg:15.2.11 a brick:Space ;
    bldg:hasIfcGuid "0cW21FvBhnFNYUEMJ2Bd5h" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:15 .

bldg:15.2.1A a brick:Space ;
    bldg:hasIfcGuid "3Ok_XWepm14iwriaBcBpTs" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:15 .

bldg:15.2.2 a brick:Space ;
    bldg:hasIfcGuid "27VcahcdXLDpAm$4nr5m$K" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:15 .

bldg:15.2.3 a brick:Space ;
    bldg:hasIfcGuid "0ffcQx31yB2A6kH0lDyMdU" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:15 .

bldg:15.2.4 a brick:Space ;
    bldg:hasIfcGuid "3YYMK7VXpsz7ItAzeExXS$" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:15 .

bldg:15.2.5 a brick:Space ;
    bldg:hasIfcGuid "0HRdOcyvPIXxK461m4HOLC" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:15 .

bldg:15.2.6 a brick:Space ;
    bldg:hasIfcGuid "2P7P2QqbPkU7B7I8DcJAxs" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:15 .

bldg:15.2.7 a brick:Space ;
    bldg:hasIfcGuid "2LXQ3DCE407QFpWpdVWRr_" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:15 .

bldg:15.2.8 a brick:Space ;
    bldg:hasIfcGuid "1ncuesJY6mRj8rDMVuy7HA" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:15 .

bldg:15.2.9 a brick:Space ;
    bldg:hasIfcGuid "0FD2GtOmCsKGHmS_kYAs6v" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:15 .

bldg:15.3.1 a brick:Space ;
    bldg:hasIfcGuid "3NmvSa56iyNmfu$FQuyeoS" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:15 .

bldg:15.3.2 a brick:Space ;
    bldg:hasIfcGuid "16CCbSl3wK6HsM1U7f3cnM" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:15 .

bldg:15.3.3 a brick:Space ;
    bldg:hasIfcGuid "0qx157spiy60zgEEIkrMdO" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:15 .

bldg:15.3.4 a brick:Space ;
    bldg:hasIfcGuid "3JNM7HF3vo_8ZKuJIB42MC" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:15 .

bldg:15.3.5 a brick:Space ;
    bldg:hasIfcGuid "1MvN34j4WbilPSlWiP9mGx" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:15 .

bldg:15.3.6 a brick:Space ;
    bldg:hasIfcGuid "3dvkGMiR4dLbS9lF8p3jza" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:15 .

bldg:15.3.7 a brick:Space ;
    bldg:hasIfcGuid "2wLC7$JfO1s4VfHZM3m7Md" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:15 .

bldg:15.3.8 a brick:Space ;
    bldg:hasIfcGuid "3GDjeb5RPKOiTA1IUmRLZ_" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:15 .

bldg:15.3.9 a brick:Space ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:15 .

bldg:15.3.9A a brick:Space ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:15 .

bldg:15.4.1 a brick:Space ;
    bldg:hasIfcGuid "23kzsTnzYGc7SUXEOpKXaK" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:15 .

bldg:15.4.2 a brick:Space ;
    bldg:hasIfcGuid "2SITuX1UeyfKyFXgqW$t40" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:15 .

bldg:15.4.3 a brick:Space ;
    bldg:hasIfcGuid "2_pSXce976VMo4WNSyoByd" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:15 .

bldg:15.4.4 a brick:Space ;
    bldg:hasIfcGuid "2P4P8EfbWj6I7ER134WTV9" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:15 .

bldg:15.4.5 a brick:Space ;
    bldg:hasIfcGuid "2QB8563VpD86gaybZQQHiK" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:15 .

bldg:15.4.6 a brick:Space ;
    bldg:hasIfcGuid "3GUGWKUtarkccokpKJErYu" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:15 .

bldg:15.4.7 a brick:Space ;
    bldg:hasIfcGuid "2nDqZ7uBYZfcDDsIv1y2bz" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:15 .

bldg:15.4.8 a brick:Space ;
    bldg:hasIfcGuid "17oXf1z9tZ_nBwGutWg90f" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:15 .

bldg:15.4.9 a brick:Space ;
    bldg:hasIfcGuid "1Eznf1lLl2N5HWnw2DItm6" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:15 .

bldg:16.1.1 a brick:Space ;
    bldg:hasIfcGuid "3yndrJ0CBN4SDjpz82lA4S" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:16 .

bldg:16.1.10 a brick:Space ;
    bldg:hasIfcGuid "1pjwctzSJppNONajaMYhVc" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:16 .

bldg:16.1.2 a brick:Space ;
    bldg:hasIfcGuid "1S0bCU9hJbiikGyT_lJWgD" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:16 .

bldg:16.1.3 a brick:Space ;
    bldg:hasIfcGuid "1YuSs2utKu89fSwfNpXX5O" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:16 .

bldg:16.1.4 a brick:Space ;
    bldg:hasIfcGuid "0BmFZP2H2ZiScpl91wKZ_z" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:16 .

bldg:16.1.5 a brick:Space ;
    bldg:hasIfcGuid "0OA8z3qAEGIo37blP3qISv" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:16 .

bldg:16.1.6 a brick:Space ;
    bldg:hasIfcGuid "1jEe_vCELyGQRCiXSrlNsh" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:16 .

bldg:16.1.7 a brick:Space ;
    bldg:hasIfcGuid "0OHoVK7rSXOqEUBGvdu$gz" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:16 .

bldg:16.1.8 a brick:Space ;
    bldg:hasIfcGuid "1A4gYXl6Tkelmykp3V0nzS" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:16 .

bldg:16.1.9 a brick:Space ;
    bldg:hasIfcGuid "19fCQk4IBrLWcQ96dcj7fd" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:16 .

bldg:16.2.1 a brick:Space ;
    bldg:hasIfcGuid "1LI9g9wlMCaYMlSGbYKE1O" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:16 .

bldg:16.2.10 a brick:Space ;
    bldg:hasIfcGuid "1kNiw6zujuVQx9NIVmsxQk" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:16 .

bldg:16.2.11 a brick:Space ;
    bldg:hasIfcGuid "0Chxji_DZPVj8VM5JOLV1X" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:16 .

bldg:16.2.1A a brick:Space ;
    bldg:hasIfcGuid "0YJjgKsr4K$PGpFxWbmUvT" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:16 .

bldg:16.2.2 a brick:Space ;
    bldg:hasIfcGuid "0w4vUCNaG1UXdGhFc6IvYi" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:16 .

bldg:16.2.3 a brick:Space ;
    bldg:hasIfcGuid "2ovv3qn82rWTUrhYksIxc5" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:16 .

bldg:16.2.4 a brick:Space ;
    bldg:hasIfcGuid "0X6mctc7jV2J17fS58uFYH" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:16 .

bldg:16.2.5 a brick:Space ;
    bldg:hasIfcGuid "0H$rbjDTeB5DopHonOCuGi" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:16 .

bldg:16.2.6 a brick:Space ;
    bldg:hasIfcGuid "0KUOWGEgEFEp2qcOovQK0Z" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:16 .

bldg:16.2.7 a brick:Space ;
    bldg:hasIfcGuid "1UnpVn_7QM81JalvWwpw5A" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:16 .

bldg:16.2.8 a brick:Space ;
    bldg:hasIfcGuid "1$KHnDih5yyjAuLUsyPMoD" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:16 .

bldg:16.2.9 a brick:Space ;
    bldg:hasIfcGuid "0UUXPYTuGhDVYksfs$p9rM" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:16 .

bldg:17.1.1 a brick:Space ;
    bldg:hasIfcGuid "396XMLIUNeEFzfaXRw0P6P" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:17 .

bldg:17.1.10 a brick:Space ;
    bldg:hasIfcGuid "2XiVWOXCNjrMmfI_R0ZBEL" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:17 .

bldg:17.1.2 a brick:Space ;
    bldg:hasIfcGuid "08ftIEaJ5oj90GJaHrDcuE" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:17 .

bldg:17.1.3 a brick:Space ;
    bldg:hasIfcGuid "0hpzTnu$s7GhNlXHgTXciW" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:17 .

bldg:17.1.4 a brick:Space ;
    bldg:hasIfcGuid "3YBinUsfH9vVHk0$7mVvLC" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:17 .

bldg:17.1.5 a brick:Space ;
    bldg:hasIfcGuid "0Rci4sUH_Pox62lVwRD5qR" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:17 .

bldg:17.1.6 a brick:Space ;
    bldg:hasIfcGuid "31eFQe435IQf77PtCq23Vy" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:17 .

bldg:17.1.7 a brick:Space ;
    bldg:hasIfcGuid "1V_vrgugeSAGNqDL_Mnwtz" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:17 .

bldg:17.1.8 a brick:Space ;
    bldg:hasIfcGuid "0dJK7$rmO9U$z3LS13IlKd" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:17 .

bldg:17.1.9 a brick:Space ;
    bldg:hasIfcGuid "3E4n9y7Y_YPIjoY_1fkMB2" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:17 .

bldg:17.2.1 a brick:Space ;
    bldg:hasIfcGuid "2Y$TUjRCEJ$Vd_gCUx5wus" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:17 .

bldg:17.2.10 a brick:Space ;
    bldg:hasIfcGuid "01iIYl5k_17yoQ4rwGPxpp" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:17 .

bldg:17.2.11 a brick:Space ;
    bldg:hasIfcGuid "27szD7FsmVhUAsAiWSbCMP" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:17 .

bldg:17.2.1A a brick:Space ;
    bldg:hasIfcGuid "3MVBdO5zEhijcyWKuDAnoL" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:17 .

bldg:17.2.2 a brick:Space ;
    bldg:hasIfcGuid "03apLYKkoWn012zHmcxHLn" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:17 .

bldg:17.2.3 a brick:Space ;
    bldg:hasIfcGuid "3OdTdlqUNyMZYkHQM3KG2r" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:17 .

bldg:17.2.4 a brick:Space ;
    bldg:hasIfcGuid "3_jz5z7$5QhyCONfpkPPm9" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:17 .

bldg:17.2.5 a brick:Space ;
    bldg:hasIfcGuid "0QHg_ms9N041sd$vp8M3Of" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:17 .

bldg:17.2.6 a brick:Space ;
    bldg:hasIfcGuid "1H5Z6gIbufB5EBVYRf4XCZ" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:17 .

bldg:17.2.7 a brick:Space ;
    bldg:hasIfcGuid "1DqP2F50bB7QE0htC_E3gS" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:17 .

bldg:17.2.8 a brick:Space ;
    bldg:hasIfcGuid "1JvQeqsFIPegNTi9ni8P_u" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:17 .

bldg:17.2.9 a brick:Space ;
    bldg:hasIfcGuid "3WwQb2qgIzQe0qYpWVbOQE" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:17 .

bldg:18.1.1 a brick:Space ;
    bldg:hasIfcGuid "0bLyTI$49xvOnjTRfzd$TK" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:18 .

bldg:18.1.10 a brick:Space ;
    bldg:hasIfcGuid "0HqvF0WmEFkSlgIZzBBNxN" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:18 .

bldg:18.1.2 a brick:Space ;
    bldg:hasIfcGuid "15szcPNntpKk72bXEuqqhh" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:18 .

bldg:18.1.3 a brick:Space ;
    bldg:hasIfcGuid "0YXxjekEvv1a5ACzdcniTP" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:18 .

bldg:18.1.4 a brick:Space ;
    bldg:hasIfcGuid "2qrEd0gqrtBjXzmRHjtf20" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:18 .

bldg:18.1.5 a brick:Space ;
    bldg:hasIfcGuid "1utRH6cpzAh3orLvY53gge" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:18 .

bldg:18.1.6 a brick:Space ;
    bldg:hasIfcGuid "0hfNdrUP_W2LkSv8Z16UQ$" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:18 .

bldg:18.1.7 a brick:Space ;
    bldg:hasIfcGuid "1NZTeQs4m87fhCa3U6948g" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:18 .

bldg:18.1.8 a brick:Space ;
    bldg:hasIfcGuid "0lcMRdXskNXgKwoEDuHzU$" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:18 .

bldg:18.1.9 a brick:Space ;
    bldg:hasIfcGuid "0FFCwWDNFSvZTJj8FFP_XS" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:18 .

bldg:18.2.1 a brick:Space ;
    bldg:hasIfcGuid "12YCCyL9WCFFxqYkFA9EfX" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:18 .

bldg:18.2.10 a brick:Space ;
    bldg:hasIfcGuid "2n_FFGln7B7H$XxNWK9_7J" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:18 .

bldg:18.2.11 a brick:Space ;
    bldg:hasIfcGuid "2y99S$RgcmT2ACymnTZG33" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:18 .

bldg:18.2.1A a brick:Space ;
    bldg:hasIfcGuid "1KNLt9m$14pbOnTq6XftsV" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:18 .

bldg:18.2.2 a brick:Space ;
    bldg:hasIfcGuid "0LfkJnC4OI7z4rq4t8U5SB" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:18 .

bldg:18.2.3 a brick:Space ;
    bldg:hasIfcGuid "16lsc8XNaOoQEIADjXMyeI" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:18 .

bldg:18.2.4 a brick:Space ;
    bldg:hasIfcGuid "17s14e4LjCwgKSMjm2EmtU" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:18 .

bldg:18.2.5 a brick:Space ;
    bldg:hasIfcGuid "0i0oAq2q7nQGfkkZilkQEb" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:18 .

bldg:18.2.6 a brick:Space ;
    bldg:hasIfcGuid "3pFe43bLipryqa40H31a9D" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:18 .

bldg:18.2.7 a brick:Space ;
    bldg:hasIfcGuid "3XulqVuzVBppvS4FLhTB$I" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:18 .

bldg:18.2.8 a brick:Space ;
    bldg:hasIfcGuid "3BTxj883k$t4tZNOZyxHa$" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:18 .

bldg:18.2.9 a brick:Space ;
    bldg:hasIfcGuid "3JeGy2wDgtNBkYV372d1cU" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:18 .

bldg:19.1.1 a brick:Space ;
    bldg:hasIfcGuid "0n$c9Pwn3kdU5m0AtT2evs" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:19 .

bldg:19.1.10 a brick:Space ;
    bldg:hasIfcGuid "2LmclwSg2mALaioxkhqD1l" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:19 .

bldg:19.1.2 a brick:Space ;
    bldg:hasIfcGuid "0yi_cRG3u6Af5je3ceGf9z" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:19 .

bldg:19.1.3 a brick:Space ;
    bldg:hasIfcGuid "0ufhHwDwqemgBE8nPsxNt9" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:19 .

bldg:19.1.4 a brick:Space ;
    bldg:hasIfcGuid "0HypQ6tKUwIdJHsvC5mtlk" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:19 .

bldg:19.1.5 a brick:Space ;
    bldg:hasIfcGuid "0TQJ8DIvB94j3GQISwMKQY" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:19 .

bldg:19.1.6 a brick:Space ;
    bldg:hasIfcGuid "0Tc3QEzGxLEMLz$0k_yIHi" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:19 .

bldg:19.1.7 a brick:Space ;
    bldg:hasIfcGuid "2kBOxVCVW4IFzEJlMirm$X" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:19 .

bldg:19.1.8 a brick:Space ;
    bldg:hasIfcGuid "2U1Tv_n2SQwFsYbokxboWa" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:19 .

bldg:19.1.9 a brick:Space ;
    bldg:hasIfcGuid "0I0nc8FlG92jKWjWbOkMWo" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:19 .

bldg:19.2.1 a brick:Space ;
    bldg:hasIfcGuid "2mVywk6dXL8P6qbqt16iZj" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:19 .

bldg:19.2.10 a brick:Space ;
    bldg:hasIfcGuid "3EEFh0RoB8$ibjmX$jLKjy" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:19 .

bldg:19.2.11 a brick:Space ;
    bldg:hasIfcGuid "1Oo8PhAfkmEFikop_24TS$" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:19 .

bldg:19.2.1A a brick:Space ;
    bldg:hasIfcGuid "2VuL4xM0h0aWcHlLoqmoO6" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:19 .

bldg:19.2.2 a brick:Space ;
    bldg:hasIfcGuid "0F5n13nm7z0a9rwOYu4$cz" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:19 .

bldg:19.2.3 a brick:Space ;
    bldg:hasIfcGuid "0TUht_z1a$uGs0rFHkhjYX" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:19 .

bldg:19.2.4 a brick:Space ;
    bldg:hasIfcGuid "1774RncIBgBrV_1X8ejQL2" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:19 .

bldg:19.2.5 a brick:Space ;
    bldg:hasIfcGuid "3MflnCwYWAz$ZxruVn$mTH" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:19 .

bldg:19.2.6 a brick:Space ;
    bldg:hasIfcGuid "2G4yPlCEkBviJ15e6b2HrP" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:19 .

bldg:19.2.7 a brick:Space ;
    bldg:hasIfcGuid "0MHqsxiicKOfqzZAiwBe2$" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:19 .

bldg:19.2.8 a brick:Space ;
    bldg:hasIfcGuid "0F9Si6LsPs51uP1KIDZheB" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:19 .

bldg:19.2.9 a brick:Space ;
    bldg:hasIfcGuid "3Z9Nl9w36Y8CPMOyxsjOQg" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:19 .

bldg:1C5 a brick:Space ;
    bldg:hasIfcGuid "3NXD3Ie4u7Blg55ZWWsytl" ;
    brick:HasTag tag:Corridor ;
    brick:isPartOf bldg:1 .

bldg:204 a brick:Space ;
    bldg:hasIfcGuid "3LqIdqRBZYiEDqc$YSceZM" ;
    brick:HasTag tag:Office ;
    brick:isPartOf bldg:2 .

bldg:213 a brick:Space ;
    bldg:hasIfcGuid "1EmXpmCN2r3fPEIkq$glxC" ;
    brick:HasTag tag:Office ;
    brick:isPartOf bldg:2 .

bldg:214 a brick:Space ;
    bldg:hasIfcGuid "3CxHVeMMhQOnekFaiwGMCw" ;
    brick:HasTag tag:Office ;
    brick:isPartOf bldg:2 .

bldg:307 a brick:Space ;
    bldg:hasIfcGuid "3tj3n2IRwZe1mBW76L8DW9" ;
    brick:HasTag tag:Office ;
    brick:isPartOf bldg:3 .

bldg:308 a brick:Space ;
    bldg:hasIfcGuid "3DCjeTwsTd8BUhQOYVpLZq" ;
    brick:HasTag tag:Common ;
    brick:isPartOf bldg:3 .

bldg:315 a brick:Space ;
    bldg:hasIfcGuid "3JhiCu6Ts5g2g3zUpo8r08" ;
    brick:HasTag tag:Common ;
    brick:isPartOf bldg:3 .

bldg:316 a brick:Space ;
    bldg:hasIfcGuid "1ayDDhu_9vR3LLGckIY_KN" ;
    brick:HasTag tag:Common ;
    brick:isPartOf bldg:3 .

bldg:4.1.1 a brick:Space ;
    bldg:hasIfcGuid "3XTyJfWnZZoyGDhQP_fMFk" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:4 .

bldg:4.1.10 a brick:Space ;
    bldg:hasIfcGuid "1fZPt8Oatooq$mLa8DOS_0" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:4 .

bldg:4.1.2 a brick:Space ;
    bldg:hasIfcGuid "2GAEQnZtWrW15lLGaenUvf" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:4 .

bldg:4.1.3 a brick:Space ;
    bldg:hasIfcGuid "1J_tvqHr16MsKn0rJkA3PR" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:4 .

bldg:4.1.4 a brick:Space ;
    bldg:hasIfcGuid "3Np_Xa8LvOuSSTLI_NC9j_" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:4 .

bldg:4.1.5 a brick:Space ;
    bldg:hasIfcGuid "0RNYsrq2i1EVHHiGwdlm66" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:4 .

bldg:4.1.6 a brick:Space ;
    bldg:hasIfcGuid "10LCgPRuFZkLRHXNaoS$4k" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:4 .

bldg:4.1.7 a brick:Space ;
    bldg:hasIfcGuid "17ySepmz8yyfaFlkvaw2hc" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:4 .

bldg:4.1.8 a brick:Space ;
    bldg:hasIfcGuid "1sTYHdyGnO$9fmjIO84h5I" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:4 .

bldg:4.1.9 a brick:Space ;
    bldg:hasIfcGuid "2mf$IkfsSehdQucT3FF1z4" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:4 .

bldg:4.2.1 a brick:Space ;
    bldg:hasIfcGuid "0hAsXz0aUOc9kY$xHO5xKm" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:4 .

bldg:4.2.10 a brick:Space ;
    bldg:hasIfcGuid "3wyg6W3RmmqvUNjvWbO9Xr" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:4 .

bldg:4.2.11 a brick:Space ;
    bldg:hasIfcGuid "2zMhZnk80Jcl4ujNLmu7nY" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:4 .

bldg:4.2.1A a brick:Space ;
    bldg:hasIfcGuid "11fH8eplD0U11Pnf7TQrlO" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:4 .

bldg:4.2.2 a brick:Space ;
    bldg:hasIfcGuid "2Q26vb4dJAilIW0epBOOnc" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:4 .

bldg:4.2.3 a brick:Space ;
    bldg:hasIfcGuid "0Jqf9xqv_2Vl4BRxjBTVS_" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:4 .

bldg:4.2.4 a brick:Space ;
    bldg:hasIfcGuid "1shIuz1IYpIbuW1syN_5x2" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:4 .

bldg:4.2.5 a brick:Space ;
    bldg:hasIfcGuid "11p6Vulf9uMcJ4q262QX1s" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:4 .

bldg:4.2.6 a brick:Space ;
    bldg:hasIfcGuid "1OoR3o5BP0dUTgmLnl4$lp" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:4 .

bldg:4.2.7 a brick:Space ;
    bldg:hasIfcGuid "0udM8oRF8dEKY2KZ5qN46a" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:4 .

bldg:4.2.8 a brick:Space ;
    bldg:hasIfcGuid "1cTESRFYrjB0E3lmnYjsA7" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:4 .

bldg:4.2.9 a brick:Space ;
    bldg:hasIfcGuid "2Pnrr6VnBfIsZ_7Pz8EUc8" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:4 .

bldg:4.3.1 a brick:Space ;
    bldg:hasIfcGuid "3a56Bi7XPJ4GWNIbchdGfZ" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:4 .

bldg:4.3.2 a brick:Space ;
    bldg:hasIfcGuid "01i5xzp$4CbJYK3i$ho93v" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:4 .

bldg:4.3.3 a brick:Space ;
    bldg:hasIfcGuid "1ImO_JxuZTBr41cbRsuYB8" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:4 .

bldg:4.3.4 a brick:Space ;
    bldg:hasIfcGuid "2cpahFRInZl8dggjeKgpij" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:4 .

bldg:4.3.5 a brick:Space ;
    bldg:hasIfcGuid "1JJJfNxXodlSNqG8YNAfAw" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:4 .

bldg:4.3.6 a brick:Space ;
    bldg:hasIfcGuid "2Oq9l8crvRxmsZ_MWBtvGq" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:4 .

bldg:4.3.7 a brick:Space ;
    bldg:hasIfcGuid "156d6uR81GWliz8b_Y_D9R" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:4 .

bldg:4.3.8 a brick:Space ;
    bldg:hasIfcGuid "2NgvmY73vaDC31$SfuoPL1" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:4 .

bldg:4.3.9 a brick:Space ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:4 .

bldg:4.3.9A a brick:Space ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:4 .

bldg:4.4.1 a brick:Space ;
    bldg:hasIfcGuid "1kKx2RlPh53Fv62dJDvLH3" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:4 .

bldg:4.4.2 a brick:Space ;
    bldg:hasIfcGuid "03gRYCdx4UjpCQNuXs9Bjl" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:4 .

bldg:4.4.3 a brick:Space ;
    bldg:hasIfcGuid "1CdsCCmMNzAX$GncfI6K7C" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:4 .

bldg:4.4.4 a brick:Space ;
    bldg:hasIfcGuid "0ttS_ZF_iOrJNnKYeFikXj" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:4 .

bldg:4.4.5 a brick:Space ;
    bldg:hasIfcGuid "2nLFrlQBN8cyTZiTBPzKUY" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:4 .

bldg:4.4.6 a brick:Space ;
    bldg:hasIfcGuid "3eSRkG_QLRECiOM2GBWcYX" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:4 .

bldg:4.4.7 a brick:Space ;
    bldg:hasIfcGuid "3mQPd__CiJ$9SHWTa3Tf2q" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:4 .

bldg:4.4.8 a brick:Space ;
    bldg:hasIfcGuid "2Jas7S7irGRPhGaAX2cEsV" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:4 .

bldg:4.4.9 a brick:Space ;
    bldg:hasIfcGuid "1$AWTPoD1W0Rtuyf5_1YqJ" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:4 .

bldg:5.1.1 a brick:Space ;
    bldg:hasIfcGuid "3x6Ee6sfEeF38AAA9bOdQS" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:5 .

bldg:5.1.10 a brick:Space ;
    bldg:hasIfcGuid "2eFTlKLiTabkGAtxelb7$L" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:5 .

bldg:5.1.2 a brick:Space ;
    bldg:hasIfcGuid "2tqzfbM6X389$uMRf44tpp" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:5 .

bldg:5.1.3 a brick:Space ;
    bldg:hasIfcGuid "2IynSw15CuXTKp08DPQg9w" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:5 .

bldg:5.1.4 a brick:Space ;
    bldg:hasIfcGuid "0W4bJj3QLgp97jG5i_$bBN" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:5 .

bldg:5.1.5 a brick:Space ;
    bldg:hasIfcGuid "0ZeRTecPImQrop8G0bbUBt" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:5 .

bldg:5.1.6 a brick:Space ;
    bldg:hasIfcGuid "1p2WRGmFvmIppCFSRbd3gp" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:5 .

bldg:5.1.7 a brick:Space ;
    bldg:hasIfcGuid "07DXnAWsGE_hmDA9cutjaF" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:5 .

bldg:5.1.8 a brick:Space ;
    bldg:hasIfcGuid "1amkA0Psudnx6co0cIOZBa" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:5 .

bldg:5.1.9 a brick:Space ;
    bldg:hasIfcGuid "04VPXnUv$aiDbvtQO9CzJi" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:5 .

bldg:5.2.1 a brick:Space ;
    bldg:hasIfcGuid "0flX2fDKSBdlxm9ozggDWZ" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:5 .

bldg:5.2.10 a brick:Space ;
    bldg:hasIfcGuid "2nCPayw7MJON5pSLKze9Nq" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:5 .

bldg:5.2.11 a brick:Space ;
    bldg:hasIfcGuid "10KXDI4SPyv39ZJhjQ4GAZ" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:5 .

bldg:5.2.1A a brick:Space ;
    bldg:hasIfcGuid "2_kIvgR7u_56ViFuNOzTi$" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:5 .

bldg:5.2.2 a brick:Space ;
    bldg:hasIfcGuid "2OcOR2ovz8LT8L5SxQSMD5" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:5 .

bldg:5.2.3 a brick:Space ;
    bldg:hasIfcGuid "29kFPHTYmOiWfPHaMmU3RM" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:5 .

bldg:5.2.4 a brick:Space ;
    bldg:hasIfcGuid "2R1NYyXH$1BHAMddc1L9Eo" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:5 .

bldg:5.2.5 a brick:Space ;
    bldg:hasIfcGuid "1SZjN008kycVN6GDoaM6DK" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:5 .

bldg:5.2.6 a brick:Space ;
    bldg:hasIfcGuid "0vNfq5En52LgCT933oDLba" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:5 .

bldg:5.2.7 a brick:Space ;
    bldg:hasIfcGuid "282QT5yhtZOGD29ouBgZRq" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:5 .

bldg:5.2.8 a brick:Space ;
    bldg:hasIfcGuid "2sdMJI5phkQp8foisHG3mJ" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:5 .

bldg:5.2.9 a brick:Space ;
    bldg:hasIfcGuid "1Q0c3u3GhTfSiQMuCHPSVV" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:5 .

bldg:5.3.1 a brick:Space ;
    bldg:hasIfcGuid "2tYS0_0vgsajAoHYicUF8C" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:5 .

bldg:5.3.2 a brick:Space ;
    bldg:hasIfcGuid "0N2pLrzpfGVEXZ4wdY3NDU" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:5 .

bldg:5.3.3 a brick:Space ;
    bldg:hasIfcGuid "0jmrGP35045QYMH6rLOJhI" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:5 .

bldg:5.3.4 a brick:Space ;
    bldg:hasIfcGuid "2$HpRe1wALO1AkRP_3alG3" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:5 .

bldg:5.3.5 a brick:Space ;
    bldg:hasIfcGuid "3swlmA8IiV_H3ADstlKhuj" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:5 .

bldg:5.3.6 a brick:Space ;
    bldg:hasIfcGuid "0sXxf889uIhZkNYQsjN0t7" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:5 .

bldg:5.3.7 a brick:Space ;
    bldg:hasIfcGuid "1tYmZCHfhbSM2uXXoS7YxU" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:5 .

bldg:5.3.8 a brick:Space ;
    bldg:hasIfcGuid "1mR2kvxZNv14hLZyFA7vUA" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:5 .

bldg:5.3.9 a brick:Space ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:5 .

bldg:5.3.9A a brick:Space ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:5 .

bldg:5.4.1 a brick:Space ;
    bldg:hasIfcGuid "0Z2itaVJV5vOQRacIuS0EI" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:5 .

bldg:5.4.2 a brick:Space ;
    bldg:hasIfcGuid "0k4N1IbxNqceSLtuwUUgUS" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:5 .

bldg:5.4.3 a brick:Space ;
    bldg:hasIfcGuid "2me3HqeAejckir$BpbmpYZ" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:5 .

bldg:5.4.4 a brick:Space ;
    bldg:hasIfcGuid "2m71iCrJTTq_OyzUPYWxrn" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:5 .

bldg:5.4.5 a brick:Space ;
    bldg:hasIfcGuid "2O4ViwvdiKyuQbbxGVlyiv" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:5 .

bldg:5.4.6 a brick:Space ;
    bldg:hasIfcGuid "3giYF4oe_OyyC1eOPFSvsa" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:5 .

bldg:5.4.7 a brick:Space ;
    bldg:hasIfcGuid "1jiz038gZR$j3zmfiTZlEx" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:5 .

bldg:5.4.8 a brick:Space ;
    bldg:hasIfcGuid "1uk1vkP8Z7Hv1j9aMBP1i3" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:5 .

bldg:5.4.9 a brick:Space ;
    bldg:hasIfcGuid "1Dj0kbBGIpMHuJuerrzyIL" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:5 .

bldg:6.1.1 a brick:Space ;
    bldg:hasIfcGuid "1UtQ74pYxHsD2QcJk8YxtM" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:6 .

bldg:6.1.10 a brick:Space ;
    bldg:hasIfcGuid "0qdwFg44P5Hm$dVAOhZUAy" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:6 .

bldg:6.1.2 a brick:Space ;
    bldg:hasIfcGuid "2AMtmmkCrDgjeLQ61m1JXX" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:6 .

bldg:6.1.3 a brick:Space ;
    bldg:hasIfcGuid "2$vRgiv4x4TW45GwPxQj9l" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:6 .

bldg:6.1.4 a brick:Space ;
    bldg:hasIfcGuid "0MdYPtGo$FCLqETAplD0K3" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:6 .

bldg:6.1.5 a brick:Space ;
    bldg:hasIfcGuid "1E9RmSRBMXIk856PVos8Fh" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:6 .

bldg:6.1.6 a brick:Space ;
    bldg:hasIfcGuid "1ULqY4GbCtszTPok4oEJ6V" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:6 .

bldg:6.1.7 a brick:Space ;
    bldg:hasIfcGuid "0AZgc7OGyPAcWY4WnpIhTd" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:6 .

bldg:6.1.8 a brick:Space ;
    bldg:hasIfcGuid "0BA$0PkxnI1lgIXsdwvYoq" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:6 .

bldg:6.1.9 a brick:Space ;
    bldg:hasIfcGuid "3RfObUmlAVaTmCJf0u5Qur" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:6 .

bldg:6.2.1 a brick:Space ;
    bldg:hasIfcGuid "0i9ZpQtn7c5ei_H7xB5sxY" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:6 .

bldg:6.2.10 a brick:Space ;
    bldg:hasIfcGuid "1OtmnQSsmvbO_Ekdwn9UQb" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:6 .

bldg:6.2.11 a brick:Space ;
    bldg:hasIfcGuid "3uNrtyoPco4qQ4SNlcVdeK" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:6 .

bldg:6.2.1A a brick:Space ;
    bldg:hasIfcGuid "3Eu7vF179Uf6CppoGp1oFB" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:6 .

bldg:6.2.2 a brick:Space ;
    bldg:hasIfcGuid "3sf1bo0tGu_5Ds1_51ksNW" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:6 .

bldg:6.2.3 a brick:Space ;
    bldg:hasIfcGuid "1F6tyksf39HB5TDDBwPQDg" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:6 .

bldg:6.2.4 a brick:Space ;
    bldg:hasIfcGuid "3GEsypfFIxVf5KseOf8zhV" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:6 .

bldg:6.2.5 a brick:Space ;
    bldg:hasIfcGuid "24o25XAzmu0hDIHVgwmYV1" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:6 .

bldg:6.2.6 a brick:Space ;
    bldg:hasIfcGuid "17caVQf4$YwrEutMz9o67k" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:6 .

bldg:6.2.7 a brick:Space ;
    bldg:hasIfcGuid "040WeLCH4NleLb7RIKpvwY" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:6 .

bldg:6.2.8 a brick:Space ;
    bldg:hasIfcGuid "0mUCBLzPdG0COL3_Y8l2nQ" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:6 .

bldg:6.2.9 a brick:Space ;
    bldg:hasIfcGuid "3LUWC7sNw46CtcXMpdD2g8" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:6 .

bldg:6.3.1 a brick:Space ;
    bldg:hasIfcGuid "12MIDDWoMf5QwPkPG_ZNdC" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:6 .

bldg:6.3.2 a brick:Space ;
    bldg:hasIfcGuid "1FWfJv2DaFvPyW3IpQOvRs" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:6 .

bldg:6.3.3 a brick:Space ;
    bldg:hasIfcGuid "0dYXwMjnT_KrEzvFLJtvIU" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:6 .

bldg:6.3.4 a brick:Space ;
    bldg:hasIfcGuid "0mtXDpkAnBy0lxPbTkeDqC" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:6 .

bldg:6.3.5 a brick:Space ;
    bldg:hasIfcGuid "29GSup9DfNjQupvJUVUvN6" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:6 .

bldg:6.3.6 a brick:Space ;
    bldg:hasIfcGuid "2URDqDN$Iex8WSHFKHe4Bc" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:6 .

bldg:6.3.7 a brick:Space ;
    bldg:hasIfcGuid "1AMcf_ukzG$_WiOPKyfW7s" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:6 .

bldg:6.3.8 a brick:Space ;
    bldg:hasIfcGuid "1JMIgB3eornz7x8UKmwIBF" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:6 .

bldg:6.3.9 a brick:Space ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:6 .

bldg:6.3.9A a brick:Space ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:6 .

bldg:6.4.1 a brick:Space ;
    bldg:hasIfcGuid "2SjXDmWkHSEEgYbf$YPlaX" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:6 .

bldg:6.4.2 a brick:Space ;
    bldg:hasIfcGuid "3XGFsMbRTITKV2bCsvnhJo" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:6 .

bldg:6.4.3 a brick:Space ;
    bldg:hasIfcGuid "1qbWLMMv_2AfZKOHtdrM_M" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:6 .

bldg:6.4.4 a brick:Space ;
    bldg:hasIfcGuid "1XeUO1FExuvAz9sP0ZPG7p" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:6 .

bldg:6.4.5 a brick:Space ;
    bldg:hasIfcGuid "0KfyLFPFsT6BXA4rIkeMp9" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:6 .

bldg:6.4.6 a brick:Space ;
    bldg:hasIfcGuid "2R1E7mpOtc1Ew9m7vjbra6" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:6 .

bldg:6.4.7 a brick:Space ;
    bldg:hasIfcGuid "2VULZ4icTOLtzfRAcTYHlX" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:6 .

bldg:6.4.8 a brick:Space ;
    bldg:hasIfcGuid "0RfBabQF$0Rs3KAyVJccOd" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:6 .

bldg:6.4.9 a brick:Space ;
    bldg:hasIfcGuid "0K3ieoWTx9igggh1MUSgjv" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:6 .

bldg:7.1.1 a brick:Space ;
    bldg:hasIfcGuid "3GKKeKv5wezvMSW4h1NmNO" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:7 .

bldg:7.1.10 a brick:Space ;
    bldg:hasIfcGuid "0j8P$0aTBMWc2EyqP8261z" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:7 .

bldg:7.1.2 a brick:Space ;
    bldg:hasIfcGuid "2jS8ElcYFtA83mUUQHq9et" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:7 .

bldg:7.1.3 a brick:Space ;
    bldg:hasIfcGuid "0Ms4Jes3NyIbbV$kPHxk4d" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:7 .

bldg:7.1.4 a brick:Space ;
    bldg:hasIfcGuid "1K$_t2R0f6m_OcE5ujzN$A" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:7 .

bldg:7.1.5 a brick:Space ;
    bldg:hasIfcGuid "2IieQK1p678LD1LPGy87PZ" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:7 .

bldg:7.1.6 a brick:Space ;
    bldg:hasIfcGuid "1002B$QeKYqScUOTe934U9" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:7 .

bldg:7.1.7 a brick:Space ;
    bldg:hasIfcGuid "3XX94e6zr5z0kqkBKVX8em" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:7 .

bldg:7.1.8 a brick:Space ;
    bldg:hasIfcGuid "39hkP1M7CrrgShDirZiEWR" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:7 .

bldg:7.1.9 a brick:Space ;
    bldg:hasIfcGuid "1DiNShbNt5fkAaYzOcExpL" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:7 .

bldg:7.2.1 a brick:Space ;
    bldg:hasIfcGuid "2phBohJMRrq3FiklevAk7x" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:7 .

bldg:7.2.10 a brick:Space ;
    bldg:hasIfcGuid "3v_4qkIbFrJYkOEj_hddIv" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:7 .

bldg:7.2.11 a brick:Space ;
    bldg:hasIfcGuid "1Q_YPnuTpsrCwMVsL4R4AM" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:7 .

bldg:7.2.1A a brick:Space ;
    bldg:hasIfcGuid "01VQpG8MyPcIb1GVYo6F$o" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:7 .

bldg:7.2.2 a brick:Space ;
    bldg:hasIfcGuid "2xMitP5RBk$t4GckIdS70k" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:7 .

bldg:7.2.3 a brick:Space ;
    bldg:hasIfcGuid "0SFaE1ePYsobTeagV1ThFd" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:7 .

bldg:7.2.4 a brick:Space ;
    bldg:hasIfcGuid "2YfXx$FK7$8aAUqLloTG1k" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:7 .

bldg:7.2.5 a brick:Space ;
    bldg:hasIfcGuid "1gWQuXvSP4pZKPYvV5b_bJ" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:7 .

bldg:7.2.6 a brick:Space ;
    bldg:hasIfcGuid "0n9o4Ytt37hxlawQbGzNr4" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:7 .

bldg:7.2.7 a brick:Space ;
    bldg:hasIfcGuid "3qhxaWqaDH7j0R3NPGKpDK" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:7 .

bldg:7.2.8 a brick:Space ;
    bldg:hasIfcGuid "3RB3GtL9Kr9F9lNHAS6qS3" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:7 .

bldg:7.2.9 a brick:Space ;
    bldg:hasIfcGuid "2VAHqA1k1RefRy2jvQ15j7" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:7 .

bldg:7.3.1 a brick:Space ;
    bldg:hasIfcGuid "37TUKiIBt5c3wpEzSolELy" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:7 .

bldg:7.3.2 a brick:Space ;
    bldg:hasIfcGuid "0K4Hwo3eo4ChUkdif9NbGd" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:7 .

bldg:7.3.3 a brick:Space ;
    bldg:hasIfcGuid "2xM0udIl319Z_0HUPE3arS" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:7 .

bldg:7.3.4 a brick:Space ;
    bldg:hasIfcGuid "0p6l78R12d4mrZW55Rmz0i" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:7 .

bldg:7.3.5 a brick:Space ;
    bldg:hasIfcGuid "2wLTSRr9DEQIqjckf8MN_0" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:7 .

bldg:7.3.6 a brick:Space ;
    bldg:hasIfcGuid "0sOsjraEXbB0oMgzn6A7EY" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:7 .

bldg:7.3.7 a brick:Space ;
    bldg:hasIfcGuid "2mRVKR2AQsk1Rchgeddc0g" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:7 .

bldg:7.3.8 a brick:Space ;
    bldg:hasIfcGuid "3W2zWXmQ4Nk53Zh8n3jxle" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:7 .

bldg:7.3.9 a brick:Space ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:7 .

bldg:7.3.9A a brick:Space ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:7 .

bldg:7.4.1 a brick:Space ;
    bldg:hasIfcGuid "2Y11ZW2IuvPx5bInQ$cgQz" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:7 .

bldg:7.4.2 a brick:Space ;
    bldg:hasIfcGuid "1K$gL6moicmVtj_2hOqwjT" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:7 .

bldg:7.4.3 a brick:Space ;
    bldg:hasIfcGuid "3tL9uy3tJOE3RhrjDeeUj3" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:7 .

bldg:7.4.4 a brick:Space ;
    bldg:hasIfcGuid "3caNj4fY0YOlzUBOKBMXYi" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:7 .

bldg:7.4.5 a brick:Space ;
    bldg:hasIfcGuid "2ZU5loJBre5VyixZM4$iw5" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:7 .

bldg:7.4.6 a brick:Space ;
    bldg:hasIfcGuid "26CeeQH0$kFaSAsrMPJ0wW" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:7 .

bldg:7.4.7 a brick:Space ;
    bldg:hasIfcGuid "1OFBpZhK9dsBO5OtciCMnN" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:7 .

bldg:7.4.8 a brick:Space ;
    bldg:hasIfcGuid "0FJlw61QujMZ6VfNa003iN" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:7 .

bldg:7.4.9 a brick:Space ;
    bldg:hasIfcGuid "0tyAu2wEaOTB54EcFfbmrO" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:7 .

bldg:8.1.1 a brick:Space ;
    bldg:hasIfcGuid "1zcgMPp6NGSV0WICk4IheK" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:8 .

bldg:8.1.10 a brick:Space ;
    bldg:hasIfcGuid "3_BbtgUyF18SWC_rxICB$q" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:8 .

bldg:8.1.2 a brick:Space ;
    bldg:hasIfcGuid "2JW2p6NAQCvGtOvBSQwW6Z" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:8 .

bldg:8.1.3 a brick:Space ;
    bldg:hasIfcGuid "11CJyxc03vBjPMCrSdLtvP" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:8 .

bldg:8.1.4 a brick:Space ;
    bldg:hasIfcGuid "3M8wxmVkDXNNhhwUMxdT66" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:8 .

bldg:8.1.5 a brick:Space ;
    bldg:hasIfcGuid "1FZWRFbf$kGlxQaSBzec0r" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:8 .

bldg:8.1.6 a brick:Space ;
    bldg:hasIfcGuid "2PW3FXG3RpSdQljT5PWeGc" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:8 .

bldg:8.1.7 a brick:Space ;
    bldg:hasIfcGuid "3PDor6zfyTNeVGOW$DUXfr" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:8 .

bldg:8.1.8 a brick:Space ;
    bldg:hasIfcGuid "2VjutOzlpcMBvIdPqqCfg3" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:8 .

bldg:8.1.9 a brick:Space ;
    bldg:hasIfcGuid "1AgDlht8axHgWkAiTWcZis" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:8 .

bldg:8.2.1 a brick:Space ;
    bldg:hasIfcGuid "2_U$XJluZlUTkvte8rl1tS" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:8 .

bldg:8.2.10 a brick:Space ;
    bldg:hasIfcGuid "35zdFIPf$q6r60HmfYo8Hq" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:8 .

bldg:8.2.11 a brick:Space ;
    bldg:hasIfcGuid "3PFuAVfiXzYVaaGlEYyP7w" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:8 .

bldg:8.2.1A a brick:Space ;
    bldg:hasIfcGuid "0oZuje_vVRFb5baScisOgT" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:8 .

bldg:8.2.2 a brick:Space ;
    bldg:hasIfcGuid "3zC32yr0YNNCuQJPNfUgJX" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:8 .

bldg:8.2.3 a brick:Space ;
    bldg:hasIfcGuid "1Gg9DcoBrdgR5Ih$FUY8sH" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:8 .

bldg:8.2.4 a brick:Space ;
    bldg:hasIfcGuid "2hyp5TpqC9nyYGCeEMFVzZ" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:8 .

bldg:8.2.5 a brick:Space ;
    bldg:hasIfcGuid "2RCYihxy9LpejaIz5Y56k9" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:8 .

bldg:8.2.6 a brick:Space ;
    bldg:hasIfcGuid "2T0t4kkq0pdm7RaC5oyCoT" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:8 .

bldg:8.2.7 a brick:Space ;
    bldg:hasIfcGuid "2gjTy$ykaVxFAXy06mWyL7" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:8 .

bldg:8.2.8 a brick:Space ;
    bldg:hasIfcGuid "3ZOXaIeqRl8ci3tb$l5py6" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:8 .

bldg:8.2.9 a brick:Space ;
    bldg:hasIfcGuid "3Fq9cVOVB$2eA$WLDtN_Z0" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:8 .

bldg:8.3.1 a brick:Space ;
    bldg:hasIfcGuid "2Ih53glrxv3jmrGLsuRtZN" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:8 .

bldg:8.3.2 a brick:Space ;
    bldg:hasIfcGuid "2eAUUqy3Ktharpo8nHpWKL" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:8 .

bldg:8.3.3 a brick:Space ;
    bldg:hasIfcGuid "3JjUkwzk738eTjT3AAV7eo" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:8 .

bldg:8.3.4 a brick:Space ;
    bldg:hasIfcGuid "0fwI1dbP2h7Vc0SrXOfTyk" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:8 .

bldg:8.3.5 a brick:Space ;
    bldg:hasIfcGuid "2WGU5e1atFmagoCBivnf9t" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:8 .

bldg:8.3.6 a brick:Space ;
    bldg:hasIfcGuid "0XT1BX3st9wln7Ade1Gxhe" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:8 .

bldg:8.3.7 a brick:Space ;
    bldg:hasIfcGuid "3tEaFA0LWgkZbfyp7nPHmz" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:8 .

bldg:8.3.8 a brick:Space ;
    bldg:hasIfcGuid "1nanqwbuCJlMOgUFX5ilEq" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:8 .

bldg:8.3.9 a brick:Space ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:8 .

bldg:8.3.9A a brick:Space ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:8 .

bldg:8.4.1 a brick:Space ;
    bldg:hasIfcGuid "0Wo1D7o1yKndJiO7MtfRjc" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:8 .

bldg:8.4.2 a brick:Space ;
    bldg:hasIfcGuid "0ahUTaF0AbSnndg2NHP_nj" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:8 .

bldg:8.4.3 a brick:Space ;
    bldg:hasIfcGuid "2Mhk3nHdw6LFjgyuJO_N_q" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:8 .

bldg:8.4.4 a brick:Space ;
    bldg:hasIfcGuid "0k_CBbvfnPNW6KU8ApGW20" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:8 .

bldg:8.4.5 a brick:Space ;
    bldg:hasIfcGuid "1kKaIz9JoKI02TAZitZ9x1" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:8 .

bldg:8.4.6 a brick:Space ;
    bldg:hasIfcGuid "2xeTAR4xzULBQiOKkXvehi" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:8 .

bldg:8.4.7 a brick:Space ;
    bldg:hasIfcGuid "1mknU5OJwF5FtlrtwgSXoc" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:8 .

bldg:8.4.8 a brick:Space ;
    bldg:hasIfcGuid "0msSHNUrMIb6oKGeTiavXL" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:8 .

bldg:8.4.9 a brick:Space ;
    bldg:hasIfcGuid "3KuMH7wVYoWA57qLEK1Pu1" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:8 .

bldg:9.1.1 a brick:Space ;
    bldg:hasIfcGuid "3572F34Jvj8zclComjJTuL" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:9 .

bldg:9.1.10 a brick:Space ;
    bldg:hasIfcGuid "3Zpj1J4jWsP3v41jO7Ju4i" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:9 .

bldg:9.1.2 a brick:Space ;
    bldg:hasIfcGuid "1FYTAZOy8JWjcGfA05Shft" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:9 .

bldg:9.1.3 a brick:Space ;
    bldg:hasIfcGuid "3ZJF3dBeDyB6iXlOetyRyz" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:9 .

bldg:9.1.4 a brick:Space ;
    bldg:hasIfcGuid "1rWSaqIqw4YcQ7fOKDdnzE" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:9 .

bldg:9.1.5 a brick:Space ;
    bldg:hasIfcGuid "3$6hodSaWFGt6BvZhgH70B" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:9 .

bldg:9.1.6 a brick:Space ;
    bldg:hasIfcGuid "2hBMXIHzDEmT1AlivG68SL" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:9 .

bldg:9.1.7 a brick:Space ;
    bldg:hasIfcGuid "0eaRWTS8Qk_MF3mSEJAV6s" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:9 .

bldg:9.1.8 a brick:Space ;
    bldg:hasIfcGuid "2RYschVBLer4dH6wSnLZhY" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:9 .

bldg:9.1.9 a brick:Space ;
    bldg:hasIfcGuid "19xYORX6Si$tXeMutVJ03u" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:9 .

bldg:9.2.1 a brick:Space ;
    bldg:hasIfcGuid "3m15zTp$EYvwBkSJmxkKkL" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:9 .

bldg:9.2.10 a brick:Space ;
    bldg:hasIfcGuid "013hTjH9$wprQHFMfaWMsN" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:9 .

bldg:9.2.11 a brick:Space ;
    bldg:hasIfcGuid "0ScVdIzsTRPVUG0_SGtyql" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:9 .

bldg:9.2.1A a brick:Space ;
    bldg:hasIfcGuid "1cSjauK_Tq$Y$Lj0W4M8Tg" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:9 .

bldg:9.2.2 a brick:Space ;
    bldg:hasIfcGuid "1e868pok_X$ZkExoqyjwww" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:9 .

bldg:9.2.3 a brick:Space ;
    bldg:hasIfcGuid "1drcMjb5pwhhrz_gWGTBNd" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:9 .

bldg:9.2.4 a brick:Space ;
    bldg:hasIfcGuid "3dyUiwf9b4ArzWe6uxnH3_" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:9 .

bldg:9.2.5 a brick:Space ;
    bldg:hasIfcGuid "2FSqYXM$FRUO3IL$IrZ0Fq" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:9 .

bldg:9.2.6 a brick:Space ;
    bldg:hasIfcGuid "1K7Ktj5c2FMvOaS4q8m0x8" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:9 .

bldg:9.2.7 a brick:Space ;
    bldg:hasIfcGuid "3NejNAQ$NVEnbvL2doSk6q" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:9 .

bldg:9.2.8 a brick:Space ;
    bldg:hasIfcGuid "0DOXr1yTtTPYHFAgy9Wjk3" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:9 .

bldg:9.2.9 a brick:Space ;
    bldg:hasIfcGuid "0Ti5zFUb8up4PuNBH9JyQ6" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:9 .

bldg:9.3.1 a brick:Space ;
    bldg:hasIfcGuid "0qxUcbUmkYfY2JzuYSAWI2" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:9 .

bldg:9.3.2 a brick:Space ;
    bldg:hasIfcGuid "0HDllid6jWZzMCljobYc1R" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:9 .

bldg:9.3.3 a brick:Space ;
    bldg:hasIfcGuid "0TWW4o4pnmxBzk0IljCP5U" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:9 .

bldg:9.3.4 a brick:Space ;
    bldg:hasIfcGuid "1lEmrvrMjT_$PuOMDqa2Kz" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:9 .

bldg:9.3.5 a brick:Space ;
    bldg:hasIfcGuid "1zgRTSaKqqH59dV$R52gX$" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:9 .

bldg:9.3.6 a brick:Space ;
    bldg:hasIfcGuid "2lOU9RHU$0IbsJKg_YSUyw" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:9 .

bldg:9.3.7 a brick:Space ;
    bldg:hasIfcGuid "2UQnV4E7LxDKIL95l1p1sh" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:9 .

bldg:9.3.8 a brick:Space ;
    bldg:hasIfcGuid "3BBVAfaTY7pEbmeFA$SiJ0" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:9 .

bldg:9.3.9 a brick:Space ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:9 .

bldg:9.3.9A a brick:Space ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:9 .

bldg:9.4.1 a brick:Space ;
    bldg:hasIfcGuid "2h77w6wKx91Vm4IJ7PRCZl" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:9 .

bldg:9.4.2 a brick:Space ;
    bldg:hasIfcGuid "0QjMTQ335AI5161OWVsa95" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:9 .

bldg:9.4.3 a brick:Space ;
    bldg:hasIfcGuid "0npV1HHv0zZjnJtZIfOhZS" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:9 .

bldg:9.4.4 a brick:Space ;
    bldg:hasIfcGuid "2N6Qb7KZovxCnXmCkFxBEi" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:9 .

bldg:9.4.5 a brick:Space ;
    bldg:hasIfcGuid "3J$tVQejnZyGJUqJe0fe2C" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:9 .

bldg:9.4.6 a brick:Space ;
    bldg:hasIfcGuid "2fOytwm9hk8iI7n5IhIHpV" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:9 .

bldg:9.4.7 a brick:Space ;
    bldg:hasIfcGuid "3RX95aQ2oEBaGiN4x1cj$M" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:9 .

bldg:9.4.8 a brick:Space ;
    bldg:hasIfcGuid "2OABwFrT473sA7tsBD2oGv" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:9 .

bldg:9.4.9 a brick:Space ;
    bldg:hasIfcGuid "3BLr9g_sL7MDgMWxP8gu32" ;
    brick:HasTag tag:Ensuite ;
    brick:isPartOf bldg:9 .

bldg:AC-G-001 a brick:Space_Heater ;
    bldg:feedsAir bldg:GC1 ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 .

bldg:AC-G-002 a brick:Space_Heater ;
    bldg:feedsAir bldg:GC1 ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 .

bldg:B000-XX-P-07 a brick:Hot_Water_Pump ;
    bldg:feedsHTGWater bldg:TE04-XX-HIU-01,
        bldg:TE04-XX-HIU-02,
        bldg:TE05-XX-HIU-01,
        bldg:TE05-XX-HIU-02,
        bldg:TE06-XX-HIU-01,
        bldg:TE06-XX-HIU-02,
        bldg:TE07-XX-HIU-01,
        bldg:TE07-XX-HIU-02,
        bldg:TE08-XX-HIU-01,
        bldg:TE08-XX-HIU-02,
        bldg:TE09-XX-HIU-01,
        bldg:TE09-XX-HIU-02,
        bldg:TE10-XX-HIU-01,
        bldg:TE10-XX-HIU-02,
        bldg:TE11-XX-HIU-01,
        bldg:TE11-XX-HIU-02,
        bldg:TE12-XX-HIU-01,
        bldg:TE12-XX-HIU-02,
        bldg:TE13-XX-HIU-01,
        bldg:TE13-XX-HIU-02,
        bldg:TE14-XX-HIU-01,
        bldg:TE14-XX-HIU-02,
        bldg:TE15-XX-HIU-01,
        bldg:TE15-XX-HIU-02,
        bldg:TW04-XX-HIU-01,
        bldg:TW04-XX-HIU-02,
        bldg:TW05-XX-HIU-01,
        bldg:TW05-XX-HIU-02,
        bldg:TW06-XX-HIU-01,
        bldg:TW06-XX-HIU-02,
        bldg:TW07-XX-HIU-01,
        bldg:TW07-XX-HIU-02,
        bldg:TW08-XX-HIU-01,
        bldg:TW08-XX-HIU-02,
        bldg:TW09-XX-HIU-01,
        bldg:TW09-XX-HIU-02,
        bldg:TW10-XX-HIU-01,
        bldg:TW10-XX-HIU-02,
        bldg:TW11-XX-HIU-01,
        bldg:TW11-XX-HIU-02,
        bldg:TW12-XX-HIU-01,
        bldg:TW12-XX-HIU-02,
        bldg:TW13-XX-HIU-01,
        bldg:TW13-XX-HIU-02,
        bldg:TW14-XX-HIU-01,
        bldg:TW14-XX-HIU-02,
        bldg:TW15-XX-HIU-01,
        bldg:TW15-XX-HIU-02,
        bldg:TW16-XX-HIU-01,
        bldg:TW16-XX-HIU-02,
        bldg:TW17-XX-HIU-01,
        bldg:TW17-XX-HIU-02,
        bldg:TW18-XX-HIU-01,
        bldg:TW18-XX-HIU-02,
        bldg:TW19-XX-HIU-01,
        bldg:TW19-XX-HIU-02 .

bldg:B000-XX-P-08 a brick:Hot_Water_Pump ;
    bldg:feedsHTGWater bldg:TE04-XX-HIU-01,
        bldg:TE04-XX-HIU-02,
        bldg:TE05-XX-HIU-01,
        bldg:TE05-XX-HIU-02,
        bldg:TE06-XX-HIU-01,
        bldg:TE06-XX-HIU-02,
        bldg:TE07-XX-HIU-01,
        bldg:TE07-XX-HIU-02,
        bldg:TE08-XX-HIU-01,
        bldg:TE08-XX-HIU-02,
        bldg:TE09-XX-HIU-01,
        bldg:TE09-XX-HIU-02,
        bldg:TE10-XX-HIU-01,
        bldg:TE10-XX-HIU-02,
        bldg:TE11-XX-HIU-01,
        bldg:TE11-XX-HIU-02,
        bldg:TE12-XX-HIU-01,
        bldg:TE12-XX-HIU-02,
        bldg:TE13-XX-HIU-01,
        bldg:TE13-XX-HIU-02,
        bldg:TE14-XX-HIU-01,
        bldg:TE14-XX-HIU-02,
        bldg:TE15-XX-HIU-01,
        bldg:TE15-XX-HIU-02,
        bldg:TW04-XX-HIU-01,
        bldg:TW04-XX-HIU-02,
        bldg:TW05-XX-HIU-01,
        bldg:TW05-XX-HIU-02,
        bldg:TW06-XX-HIU-01,
        bldg:TW06-XX-HIU-02,
        bldg:TW07-XX-HIU-01,
        bldg:TW07-XX-HIU-02,
        bldg:TW08-XX-HIU-01,
        bldg:TW08-XX-HIU-02,
        bldg:TW09-XX-HIU-01,
        bldg:TW09-XX-HIU-02,
        bldg:TW10-XX-HIU-01,
        bldg:TW10-XX-HIU-02,
        bldg:TW11-XX-HIU-01,
        bldg:TW11-XX-HIU-02,
        bldg:TW12-XX-HIU-01,
        bldg:TW12-XX-HIU-02,
        bldg:TW13-XX-HIU-01,
        bldg:TW13-XX-HIU-02,
        bldg:TW14-XX-HIU-01,
        bldg:TW14-XX-HIU-02,
        bldg:TW15-XX-HIU-01,
        bldg:TW15-XX-HIU-02,
        bldg:TW16-XX-HIU-01,
        bldg:TW16-XX-HIU-02,
        bldg:TW17-XX-HIU-01,
        bldg:TW17-XX-HIU-02,
        bldg:TW18-XX-HIU-01,
        bldg:TW18-XX-HIU-02,
        bldg:TW19-XX-HIU-01,
        bldg:TW19-XX-HIU-02 .

bldg:B000-XX-P-09 a brick:Hot_Water_Pump ;
    bldg:feedsHTGWater bldg:TE04-XX-HIU-01,
        bldg:TE04-XX-HIU-02,
        bldg:TE05-XX-HIU-01,
        bldg:TE05-XX-HIU-02,
        bldg:TE06-XX-HIU-01,
        bldg:TE06-XX-HIU-02,
        bldg:TE07-XX-HIU-01,
        bldg:TE07-XX-HIU-02,
        bldg:TE08-XX-HIU-01,
        bldg:TE08-XX-HIU-02,
        bldg:TE09-XX-HIU-01,
        bldg:TE09-XX-HIU-02,
        bldg:TE10-XX-HIU-01,
        bldg:TE10-XX-HIU-02,
        bldg:TE11-XX-HIU-01,
        bldg:TE11-XX-HIU-02,
        bldg:TE12-XX-HIU-01,
        bldg:TE12-XX-HIU-02,
        bldg:TE13-XX-HIU-01,
        bldg:TE13-XX-HIU-02,
        bldg:TE14-XX-HIU-01,
        bldg:TE14-XX-HIU-02,
        bldg:TE15-XX-HIU-01,
        bldg:TE15-XX-HIU-02,
        bldg:TW04-XX-HIU-01,
        bldg:TW04-XX-HIU-02,
        bldg:TW05-XX-HIU-01,
        bldg:TW05-XX-HIU-02,
        bldg:TW06-XX-HIU-01,
        bldg:TW06-XX-HIU-02,
        bldg:TW07-XX-HIU-01,
        bldg:TW07-XX-HIU-02,
        bldg:TW08-XX-HIU-01,
        bldg:TW08-XX-HIU-02,
        bldg:TW09-XX-HIU-01,
        bldg:TW09-XX-HIU-02,
        bldg:TW10-XX-HIU-01,
        bldg:TW10-XX-HIU-02,
        bldg:TW11-XX-HIU-01,
        bldg:TW11-XX-HIU-02,
        bldg:TW12-XX-HIU-01,
        bldg:TW12-XX-HIU-02,
        bldg:TW13-XX-HIU-01,
        bldg:TW13-XX-HIU-02,
        bldg:TW14-XX-HIU-01,
        bldg:TW14-XX-HIU-02,
        bldg:TW15-XX-HIU-01,
        bldg:TW15-XX-HIU-02,
        bldg:TW16-XX-HIU-01,
        bldg:TW16-XX-HIU-02,
        bldg:TW17-XX-HIU-01,
        bldg:TW17-XX-HIU-02,
        bldg:TW18-XX-HIU-01,
        bldg:TW18-XX-HIU-02,
        bldg:TW19-XX-HIU-01,
        bldg:TW19-XX-HIU-02 .

bldg:B000-XX-P-10 a brick:Hot_Water_Pump ;
    bldg:feedsHTGWater bldg:TE04-XX-HIU-01,
        bldg:TE04-XX-HIU-02,
        bldg:TE05-XX-HIU-01,
        bldg:TE05-XX-HIU-02,
        bldg:TE06-XX-HIU-01,
        bldg:TE06-XX-HIU-02,
        bldg:TE07-XX-HIU-01,
        bldg:TE07-XX-HIU-02,
        bldg:TE08-XX-HIU-01,
        bldg:TE08-XX-HIU-02,
        bldg:TE09-XX-HIU-01,
        bldg:TE09-XX-HIU-02,
        bldg:TE10-XX-HIU-01,
        bldg:TE10-XX-HIU-02,
        bldg:TE11-XX-HIU-01,
        bldg:TE11-XX-HIU-02,
        bldg:TE12-XX-HIU-01,
        bldg:TE12-XX-HIU-02,
        bldg:TE13-XX-HIU-01,
        bldg:TE13-XX-HIU-02,
        bldg:TE14-XX-HIU-01,
        bldg:TE14-XX-HIU-02,
        bldg:TE15-XX-HIU-01,
        bldg:TE15-XX-HIU-02,
        bldg:TW04-XX-HIU-01,
        bldg:TW04-XX-HIU-02,
        bldg:TW05-XX-HIU-01,
        bldg:TW05-XX-HIU-02,
        bldg:TW06-XX-HIU-01,
        bldg:TW06-XX-HIU-02,
        bldg:TW07-XX-HIU-01,
        bldg:TW07-XX-HIU-02,
        bldg:TW08-XX-HIU-01,
        bldg:TW08-XX-HIU-02,
        bldg:TW09-XX-HIU-01,
        bldg:TW09-XX-HIU-02,
        bldg:TW10-XX-HIU-01,
        bldg:TW10-XX-HIU-02,
        bldg:TW11-XX-HIU-01,
        bldg:TW11-XX-HIU-02,
        bldg:TW12-XX-HIU-01,
        bldg:TW12-XX-HIU-02,
        bldg:TW13-XX-HIU-01,
        bldg:TW13-XX-HIU-02,
        bldg:TW14-XX-HIU-01,
        bldg:TW14-XX-HIU-02,
        bldg:TW15-XX-HIU-01,
        bldg:TW15-XX-HIU-02,
        bldg:TW16-XX-HIU-01,
        bldg:TW16-XX-HIU-02,
        bldg:TW17-XX-HIU-01,
        bldg:TW17-XX-HIU-02,
        bldg:TW18-XX-HIU-01,
        bldg:TW18-XX-HIU-02,
        bldg:TW19-XX-HIU-01,
        bldg:TW19-XX-HIU-02 .

bldg:DistrictHeating a brick:Heating_Plant ;
    bldg:feedsHTGWater bldg:B000-XX-P-03,
        bldg:B000-XX-P-04,
        bldg:B000-XX-P-05,
        bldg:B000-XX-P-06 .

bldg:G06.1 a brick:Space ;
    bldg:hasIfcGuid "1x0HqKueb2iaMNvaTodPAZ" ;
    brick:HasTag tag:Toilet ;
    brick:isPartOf bldg:G .

bldg:G06.2 a brick:Space ;
    bldg:hasIfcGuid "1sA0uRcj9T23V2lLOSSPDq" ;
    brick:HasTag tag:Toilet ;
    brick:isPartOf bldg:G .

bldg:GC1 a brick:Space ;
    bldg:hasIfcGuid "0zGhp5hnHfJK5KkrmDr73E" ;
    brick:HasTag tag:Lobby ;
    brick:isPartOf bldg:G .

bldg:PD00-FB-LSD-002 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:G18 .

bldg:PD00-RO-LSD-021 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:G07 .

bldg:TE00-GDI-RAD-001 a brick:Radiator ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 ;
    brick:hasLocation bldg:G19 .

bldg:TE00-GDI-RAD-002 a brick:Radiator ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 ;
    brick:hasLocation bldg:G19 .

bldg:TE00-SLD-RAD-001 a brick:Radiator ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 ;
    brick:hasLocation bldg:G20 .

bldg:TE00-SLD-RAD-002 a brick:Radiator ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 ;
    brick:hasLocation bldg:G20 .

bldg:TE00-SLD-RAD-003 a brick:Radiator ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 ;
    brick:hasLocation bldg:G20 .

bldg:TE00-SLD-RAD-004 a brick:Radiator ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 ;
    brick:hasLocation bldg:G20 .

bldg:TE00-SLD-RAD-005 a brick:Radiator ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 ;
    brick:hasLocation bldg:G20 .

bldg:TE00-SLD-RAD-006 a brick:Radiator ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 ;
    brick:hasLocation bldg:G20 .

bldg:TE00-SLD-RAD-007 a brick:Radiator ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 ;
    brick:hasLocation bldg:G20 .

bldg:TE00-SLD-RAD-008 a brick:Radiator ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 ;
    brick:hasLocation bldg:G20 .

bldg:TE01-LB1-RAD-001 a brick:Radiator ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 ;
    brick:hasLocation bldg:119 .

bldg:TE01-LB1-RAD-002 a brick:Radiator ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 ;
    brick:hasLocation bldg:119 .

bldg:TE01-NST1-RAD-001 a brick:Radiator ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 ;
    brick:hasLocation bldg:120 .

bldg:TE01-NST1-RAD-002 a brick:Radiator ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 ;
    brick:hasLocation bldg:120 .

bldg:TE01-RSH-RAD-001 a brick:Radiator ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 ;
    brick:hasLocation bldg:121 .

bldg:TE01-RSH-RAD-002 a brick:Radiator ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 ;
    brick:hasLocation bldg:121 .

bldg:TE01-RSH-RAD-003 a brick:Radiator ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 ;
    brick:hasLocation bldg:121 .

bldg:TE01-RSH-RAD-004 a brick:Radiator ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 ;
    brick:hasLocation bldg:121 .

bldg:TE01-RSH-RAD-005 a brick:Radiator ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 ;
    brick:hasLocation bldg:121 .

bldg:TE01-RSH-RAD-006 a brick:Radiator ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 ;
    brick:hasLocation bldg:121 .

bldg:TE01-SEC-FCU-001 a brick:FCU ;
    bldg:feedsAir bldg:112 ;
    bldg:feedsCLGWater bldg:B000-XX-P-13,
        bldg:B000-XX-P-14 .

bldg:TE01-SEC-FCU-002 a brick:FCU ;
    bldg:feedsAir bldg:112 ;
    bldg:feedsCLGWater bldg:B000-XX-P-13,
        bldg:B000-XX-P-14 .

bldg:TE01-SER-FCU-001 a brick:FCU ;
    bldg:feedsAir bldg:116 ;
    bldg:feedsCLGWater bldg:B000-XX-P-13,
        bldg:B000-XX-P-14 .

bldg:TE01-SER-FCU-002 a brick:FCU ;
    bldg:feedsAir bldg:116 ;
    bldg:feedsCLGWater bldg:B000-XX-P-13,
        bldg:B000-XX-P-14 .

bldg:TE01-SER-FCU-003 a brick:FCU ;
    bldg:feedsAir bldg:116 ;
    bldg:feedsCLGWater bldg:B000-XX-P-13,
        bldg:B000-XX-P-14 .

bldg:TE01-SS1-RAD-001 a brick:Radiator ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 ;
    brick:hasLocation bldg:109 .

bldg:TE01-SS1-RAD-002 a brick:Radiator ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 ;
    brick:hasLocation bldg:110 .

bldg:TE01-SS1-RAD-003 a brick:Radiator ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 ;
    brick:hasLocation bldg:110 .

bldg:TE01-SS1-RAD-004 a brick:Radiator ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 ;
    brick:hasLocation bldg:110 .

bldg:TE01-SS2-RAD-001 a brick:Radiator ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 ;
    brick:hasLocation bldg:111 .

bldg:TE01-XX-DH-001 a brick:Space_Heater ;
    bldg:feedsAir bldg:1C9 ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 .

bldg:TE02-GW1-DSD-019 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:313 .

bldg:TE02-GW1-DSD-030 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:313 .

bldg:TE02-GW1-DSD-091 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:305 .

bldg:TE02-GW1-DSD-181 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:317 .

bldg:TE02-GW1-RAD-001 a brick:Radiator ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 ;
    brick:hasLocation bldg:219 .

bldg:TE02-GW1-RAD-002 a brick:Radiator ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 ;
    brick:hasLocation bldg:219 .

bldg:TE02-GW1-RAD-003 a brick:Radiator ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 ;
    brick:hasLocation bldg:219 .

bldg:TE02-GW1-RAD-004 a brick:Radiator ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 ;
    brick:hasLocation bldg:219 .

bldg:TE02-STDR-RAD-001 a brick:Radiator ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 ;
    brick:hasLocation bldg:216_218 .

bldg:TE02-STDR-RAD-002 a brick:Radiator ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 ;
    brick:hasLocation bldg:216_218 .

bldg:TE02-TS1-RAD-001 a brick:Radiator ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 ;
    brick:hasLocation bldg:206 .

bldg:TE02-TS1-RAD-002 a brick:Radiator ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 ;
    brick:hasLocation bldg:206 .

bldg:TE02-TS2-RAD-003 a brick:Radiator ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 ;
    brick:hasLocation bldg:206 .

bldg:TE02-TS2-RAD-004 a brick:Radiator ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 ;
    brick:hasLocation bldg:206 .

bldg:TE02-TS2-RAD-005 a brick:Radiator ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 ;
    brick:hasLocation bldg:206 .

bldg:TE02-TS3-RAD-001 a brick:Radiator ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 ;
    brick:hasLocation bldg:211 .

bldg:TE02-TS3-RAD-002 a brick:Radiator ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 ;
    brick:hasLocation bldg:211 .

bldg:TE02-TS4-RAD-001 a brick:Radiator ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 ;
    brick:hasLocation bldg:219 .

bldg:TE02-TS4-RAD-002 a brick:Radiator ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 ;
    brick:hasLocation bldg:219 .

bldg:TE02-TS4-RAD-003 a brick:Radiator ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 ;
    brick:hasLocation bldg:219 .

bldg:TE02-WF1-RAD-001 a brick:Radiator ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 ;
    brick:hasLocation bldg:214 .

bldg:TE02-WF2-RAD-001 a brick:Radiator ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 ;
    brick:hasLocation bldg:213 .

bldg:TE03-CM3-RAD-001 a brick:Radiator ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 ;
    brick:hasLocation bldg:316 .

bldg:TE03-CM3-RAD-002 a brick:Radiator ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 ;
    brick:hasLocation bldg:315 .

bldg:TE03-XX-DH-001 a brick:Space_Heater ;
    bldg:feedsAir bldg:3C6 ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 .

bldg:TW00-MERG-RAD-001 a brick:Radiator ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 ;
    brick:hasLocation bldg:G04 .

bldg:TW00-MERG-RAD-002 a brick:Radiator ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 ;
    brick:hasLocation bldg:G04 .

bldg:TW00-UR-RAD-001 a brick:Radiator ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 ;
    brick:hasLocation bldg:G01 .

bldg:TW00-UR-RAD-002 a brick:Radiator ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 ;
    brick:hasLocation bldg:G01 .

bldg:TW00-UR-RAD-003 a brick:Radiator ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 ;
    brick:hasLocation bldg:G01 .

bldg:TW00-UR-RAD-004 a brick:Radiator ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 ;
    brick:hasLocation bldg:G01 .

bldg:TW01-CE1-RAD-001 a brick:Radiator ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 ;
    brick:hasLocation bldg:107 .

bldg:TW01-CE1-RAD-002 a brick:Radiator ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 ;
    brick:hasLocation bldg:107 .

bldg:TW01-CE1-RAD-003 a brick:Radiator ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 ;
    brick:hasLocation bldg:107 .

bldg:TW01-CE1-RAD-004 a brick:Radiator ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 ;
    brick:hasLocation bldg:107 .

bldg:TW01-CE1-RAD-005 a brick:Radiator ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 ;
    brick:hasLocation bldg:107 .

bldg:TW01-CE1-RAD-006 a brick:Radiator ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 ;
    brick:hasLocation bldg:107 .

bldg:TW01-CE1-RAD-007 a brick:Radiator ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 ;
    brick:hasLocation bldg:107 .

bldg:TW01-CE1-RAD-008 a brick:Radiator ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 ;
    brick:hasLocation bldg:107 .

bldg:TW01-CI1-RAD-001 a brick:Radiator ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 ;
    brick:hasLocation bldg:1C5 .

bldg:TW01-CI1-RAD-002 a brick:Radiator ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 ;
    brick:hasLocation bldg:1C5 .

bldg:TW01-LBR-RAD-002 a brick:Radiator ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 ;
    brick:hasLocation bldg:101 .

bldg:TW01-LBR-RAD-003 a brick:Radiator ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 ;
    brick:hasLocation bldg:101 .

bldg:TW01-LBR-RAD-004 a brick:Radiator ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 ;
    brick:hasLocation bldg:101 .

bldg:TW01-LBR-RAD-005 a brick:Radiator ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 ;
    brick:hasLocation bldg:101 .

bldg:TW01-LBR-RAD-006 a brick:Radiator ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 ;
    brick:hasLocation bldg:101 .

bldg:TW01-PF13-FCU-001 a brick:FCU ;
    bldg:feedsAir bldg:104 ;
    bldg:feedsCLGWater bldg:B000-XX-P-13,
        bldg:B000-XX-P-14 .

bldg:TW01-SER-FCU-002 a brick:FCU ;
    bldg:feedsAir bldg:102 ;
    bldg:feedsCLGWater bldg:B000-XX-P-13,
        bldg:B000-XX-P-14 .

bldg:TW01-TS1-RAD-001 a brick:Radiator ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 ;
    brick:hasLocation bldg:106 .

bldg:TW02-CI1-RAD-001 a brick:Radiator ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 ;
    brick:hasLocation bldg:2C7 .

bldg:TW02-CI1-RAD-002 a brick:Radiator ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 ;
    brick:hasLocation bldg:2C6 .

bldg:TW02-PROJ-FCU-001 a brick:FCU ;
    bldg:feedsAir bldg:204 ;
    bldg:feedsCLGWater bldg:B000-XX-P-13,
        bldg:B000-XX-P-14 .

bldg:TW02-PROJ-FCU-002 a brick:FCU ;
    bldg:feedsAir bldg:204 ;
    bldg:feedsCLGWater bldg:B000-XX-P-13,
        bldg:B000-XX-P-14 .

bldg:TW02-WRK1-RAD-001 a brick:Radiator ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 ;
    brick:hasLocation bldg:201 .

bldg:TW02-WRK1-RAD-002 a brick:Radiator ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 ;
    brick:hasLocation bldg:201 .

bldg:TW02-WRK1-RAD-003 a brick:Radiator ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 ;
    brick:hasLocation bldg:201 .

bldg:TW02-WRK1-RAD-004 a brick:Radiator ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 ;
    brick:hasLocation bldg:201 .

bldg:TW02-WRK1-RAD-005 a brick:Radiator ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 ;
    brick:hasLocation bldg:201 .

bldg:TW02-WRK1-RAD-006 a brick:Radiator ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 ;
    brick:hasLocation bldg:201 .

bldg:TW02-WRK1-RAD-007 a brick:Radiator ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 ;
    brick:hasLocation bldg:201 .

bldg:TW02-WRK1-RAD-008 a brick:Radiator ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 ;
    brick:hasLocation bldg:206 .

bldg:TW02-WRK1-RAD-009 a brick:Radiator ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 ;
    brick:hasLocation bldg:206 .

bldg:TW02-WRK1-RAD-010 a brick:Radiator ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 ;
    brick:hasLocation bldg:206 .

bldg:TW02-WRK1-RAD-011 a brick:Radiator ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 ;
    brick:hasLocation bldg:201 .

bldg:TW02-WRK2-RAD-001 a brick:Radiator ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 ;
    brick:hasLocation bldg:203 .

bldg:TW02-WRK2-RAD-002 a brick:Radiator ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 ;
    brick:hasLocation bldg:203 .

bldg:TW02-WRK2-RAD-003 a brick:Radiator ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 ;
    brick:hasLocation bldg:203 .

bldg:TW02-WRK2-RAD-004 a brick:Radiator ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 ;
    brick:hasLocation bldg:203 .

bldg:TW02-WRK2-RAD-005 a brick:Radiator ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 ;
    brick:hasLocation bldg:203 .

bldg:TW02-WRK2-RAD-006 a brick:Radiator ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 ;
    brick:hasLocation bldg:203 .

bldg:TW02-WRK2-RAD-007 a brick:Radiator ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 ;
    brick:hasLocation bldg:203 .

bldg:TW02-WRK2-RAD-008 a brick:Radiator ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 ;
    brick:hasLocation bldg:203 .

bldg:TW02-WRK2-RAD-009 a brick:Radiator ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 ;
    brick:hasLocation bldg:203 .

bldg:TW02-WRK2-RAD-010 a brick:Radiator ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 ;
    brick:hasLocation bldg:203 .

bldg:TW03-CM1-RAD-001 a brick:Radiator ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 ;
    brick:hasLocation bldg:307 .

bldg:TW03-CM1-RAD-002 a brick:Radiator ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 ;
    brick:hasLocation bldg:308 .

bldg:TW03-LOB-RAD-001 a brick:Radiator ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 ;
    brick:hasLocation bldg:3S5 .

bldg:TW03-MER-FCU-001 a brick:FCU ;
    bldg:feedsAir bldg:310 ;
    bldg:feedsCLGWater bldg:B000-XX-P-13,
        bldg:B000-XX-P-14 .

bldg:TW03-MER-FCU-002 a brick:FCU ;
    bldg:feedsAir bldg:310 ;
    bldg:feedsCLGWater bldg:B000-XX-P-13,
        bldg:B000-XX-P-14 .

bldg:TW03-MER-FCU-003 a brick:FCU ;
    bldg:feedsAir bldg:310 ;
    bldg:feedsCLGWater bldg:B000-XX-P-13,
        bldg:B000-XX-P-14 .

bldg:TW03-MER-FCU-004 a brick:FCU ;
    bldg:feedsAir bldg:310 ;
    bldg:feedsCLGWater bldg:B000-XX-P-13,
        bldg:B000-XX-P-14 .

bldg:TW03-RES-MVHR-001 a brick:MVHR ;
    bldg:feedsAir bldg:TW03-RES-SD-001,
        bldg:TW03-RES-SD-003 .

bldg:TW03-SER-FCU-001 a brick:FCU ;
    bldg:feedsAir bldg:306 ;
    bldg:feedsCLGWater bldg:B000-XX-P-13,
        bldg:B000-XX-P-14 .

bldg:TW03-SER-FCU-002 a brick:FCU ;
    bldg:feedsAir bldg:306 ;
    bldg:feedsCLGWater bldg:B000-XX-P-13,
        bldg:B000-XX-P-14 .

bldg:TW03-WRK1-LSD-003 a brick:Air_Diffuser ;
    bldg:feedsAir bldg:301 .

bldg:TW03-XX-DH-001 a brick:Space_Heater ;
    bldg:feedsAir bldg:3C4 ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 .

bldg:TW20-XX-ACC-001 a brick:Air_Cooled_Chiller,
        brick:Centrifugal_Chiller ;
    bldg:feedsCLGWater bldg:B000-XX-P-15,
        bldg:B000-XX-P-16 .

tag:Cinema a tag:Function .

tag:Retail a tag:Function .

bldg:116 a brick:Space ;
    brick:HasTag tag:Office ;
    brick:isPartOf bldg:1 .

bldg:305 a brick:Space ;
    bldg:hasIfcGuid "2lzVSOFOuFN3Tbfb46e5Yr" ;
    brick:HasTag tag:Office ;
    brick:isPartOf bldg:3 .

bldg:306 a brick:Space ;
    bldg:hasIfcGuid "0p2YJvbckdQE3BzAnR91hV" ;
    brick:HasTag tag:Plant ;
    brick:isPartOf bldg:3 .

bldg:G03 a brick:Space ;
    bldg:hasIfcGuid "3ykv1zmPLpR60A0lc7Amzt" ;
    brick:HasTag tag:Corridor ;
    brick:isPartOf bldg:G .

bldg:G04 a brick:Space ;
    bldg:hasIfcGuid "3zybxTKAGDs0FjiT$0KM8P" ;
    brick:HasTag tag:Office ;
    brick:isPartOf bldg:G .

bldg:G13.1 a brick:Space ;
    bldg:hasIfcGuid "2YraSIvPzdSMZmkOjoNnlD" ;
    brick:HasTag tag:Toilet ;
    brick:isPartOf bldg:G .

bldg:1C1 a brick:Space ;
    bldg:hasIfcGuid "28Uzyh_UFMer$qOgL6_n7K" ;
    brick:HasTag tag:Corridor ;
    brick:isPartOf bldg:1 .

bldg:212 a brick:Space ;
    bldg:hasIfcGuid "00P4rbvxzg1P4O_kPpaflM" ;
    brick:HasTag tag:Office ;
    brick:isPartOf bldg:2 .

bldg:216_218 a brick:Space ;
    bldg:hasIfcGuid "2$fBITwjFSlnvMmtgEPOwT" ;
    brick:HasTag tag:Office ;
    brick:isPartOf bldg:2 .

bldg:2C2 a brick:Space ;
    brick:HasTag tag:Lobby ;
    brick:isPartOf bldg:2 .

bldg:301 a brick:Space ;
    bldg:hasIfcGuid "32o7obsvbsn8GAyYGWSltY" ;
    brick:HasTag tag:Office ;
    brick:isPartOf bldg:3 .

bldg:310 a brick:Space ;
    brick:HasTag tag:Common ;
    brick:isPartOf bldg:3 .

bldg:313 a brick:Space ;
    bldg:hasIfcGuid "2hoo5uvBuuJdoUPkePXfmK" ;
    brick:HasTag tag:Common ;
    brick:isPartOf bldg:3 .

bldg:317 a brick:Space ;
    bldg:hasIfcGuid "175OQA$I4UROBBzhcJNBAG" ;
    brick:HasTag tag:Common ;
    brick:isPartOf bldg:3 .

bldg:PD00-RO-FCU-001 a brick:FCU ;
    bldg:feedsAir bldg:PD00-RO-LSD-003 ;
    bldg:feedsCLGWater bldg:B000-XX-P-13,
        bldg:B000-XX-P-14 ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 .

bldg:PD00-RO-FCU-002 a brick:FCU ;
    bldg:feedsAir bldg:PD00-RO-LSD-005 ;
    bldg:feedsCLGWater bldg:B000-XX-P-13,
        bldg:B000-XX-P-14 ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 .

bldg:PD00-RO-FCU-003 a brick:FCU ;
    bldg:feedsAir bldg:PD00-RO-LSD-009 ;
    bldg:feedsCLGWater bldg:B000-XX-P-13,
        bldg:B000-XX-P-14 ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 .

bldg:PD00-RO-FCU-004 a brick:FCU ;
    bldg:feedsAir bldg:PD00-RO-LSD-011,
        bldg:PD00-RO-LSD-021 ;
    bldg:feedsCLGWater bldg:B000-XX-P-13,
        bldg:B000-XX-P-14 ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 .

bldg:PD00-RO-FCU-005 a brick:FCU ;
    bldg:feedsAir bldg:PD00-RO-LSD-014 ;
    bldg:feedsCLGWater bldg:B000-XX-P-13,
        bldg:B000-XX-P-14 ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 .

bldg:PD00-RO-FCU-006 a brick:FCU ;
    bldg:feedsAir bldg:PD00-RO-LSD-018 ;
    bldg:feedsCLGWater bldg:B000-XX-P-13,
        bldg:B000-XX-P-14 ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 .

bldg:PD00-RO-FCU-007 a brick:FCU ;
    bldg:feedsAir bldg:PD00-RO-LSD-019,
        bldg:PD00-RO-LSD-020 ;
    bldg:feedsCLGWater bldg:B000-XX-P-13,
        bldg:B000-XX-P-14 ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 .

bldg:PD00-RO-FCU-008 a brick:FCU ;
    bldg:feedsAir bldg:PD00-RO-LSD-021,
        bldg:PD00-RO-LSD-022 ;
    bldg:feedsCLGWater bldg:B000-XX-P-13,
        bldg:B000-XX-P-14 ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 .

bldg:PD00-XX-FCU-001 a brick:FCU ;
    bldg:feedsAir bldg:G15 ;
    bldg:feedsCLGWater bldg:B000-XX-P-13,
        bldg:B000-XX-P-14 ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 .

bldg:PD00-XX-FCU-002 a brick:FCU ;
    bldg:feedsAir bldg:G16 ;
    bldg:feedsCLGWater bldg:B000-XX-P-13,
        bldg:B000-XX-P-14 ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 .

bldg:PD00-XX-FCU-003 a brick:FCU ;
    bldg:feedsAir bldg:PD00-FB-LSD-002,
        bldg:PD00-FB-LSD-003 ;
    bldg:feedsCLGWater bldg:B000-XX-P-13,
        bldg:B000-XX-P-14 ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 .

bldg:PD00-XX-FCU-004 a brick:FCU ;
    bldg:feedsAir bldg:PD00-FB-LSD-001,
        bldg:PD00-FB-LSD-002 ;
    bldg:feedsCLGWater bldg:B000-XX-P-13,
        bldg:B000-XX-P-14 ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 .

bldg:TW01-ATR-FCU-001 a brick:FCU ;
    bldg:feedsAir bldg:TW01-ATR-SD-001A,
        bldg:TW01-ATR-SD-001B ;
    bldg:feedsCLGWater bldg:B000-XX-P-13,
        bldg:B000-XX-P-14 ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 .

bldg:TW01-ATR-FCU-002 a brick:FCU ;
    bldg:feedsAir bldg:TW01-ATR-SD-002A,
        bldg:TW01-ATR-SD-002B ;
    bldg:feedsCLGWater bldg:B000-XX-P-13,
        bldg:B000-XX-P-14 ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 .

bldg:TW01-ATR-FCU-003 a brick:FCU ;
    bldg:feedsAir bldg:TW01-ATR-SD-003A,
        bldg:TW01-ATR-SD-003B ;
    bldg:feedsCLGWater bldg:B000-XX-P-13,
        bldg:B000-XX-P-14 ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 .

bldg:TW01-ATR-FCU-04 a brick:FCU ;
    bldg:feedsAir bldg:TW01-ATR-SD-004A,
        bldg:TW01-ATR-SD-004B ;
    bldg:feedsCLGWater bldg:B000-XX-P-13,
        bldg:B000-XX-P-14 ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 .

bldg:TW01-ATR-FCU-05 a brick:FCU ;
    bldg:feedsAir bldg:TW01-ATR-SD-005A,
        bldg:TW01-ATR-SD-005B ;
    bldg:feedsCLGWater bldg:B000-XX-P-13,
        bldg:B000-XX-P-14 ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 .

bldg:TW01-ATR-FCU-06 a brick:FCU ;
    bldg:feedsAir bldg:TW01-ATR-SD-006A,
        bldg:TW01-ATR-SD-006B ;
    bldg:feedsCLGWater bldg:B000-XX-P-13,
        bldg:B000-XX-P-14 ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 .

bldg:TW01-ATR-FCU-07 a brick:FCU ;
    bldg:feedsAir bldg:TW01-ATR-SD-007A,
        bldg:TW01-ATR-SD-007B ;
    bldg:feedsCLGWater bldg:B000-XX-P-13,
        bldg:B000-XX-P-14 ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 .

bldg:TW01-BMS-FCU-001 a brick:FCU ;
    bldg:feedsAir bldg:102 ;
    bldg:feedsCLGWater bldg:B000-XX-P-13,
        bldg:B000-XX-P-14 ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 .

bldg:TW01-SER-FCU-001 a brick:FCU ;
    bldg:feedsAir bldg:102 ;
    bldg:feedsCLGWater bldg:B000-XX-P-13,
        bldg:B000-XX-P-14 ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 .

bldg:TW01-XX-AHU-002 a brick:AHU ;
    bldg:feedsAir bldg:TW02-CIN-CSD-001,
        bldg:TW02-CIN-CSD-002,
        bldg:TW02-CIN-CSD-003,
        bldg:TW02-CIN-CSD-004,
        bldg:TW02-CIN-CSD-005,
        bldg:TW02-CIN-CSD-006,
        bldg:TW02-CIN-CSD-007,
        bldg:TW02-CIN-CSD-008,
        bldg:TW02-CIN-CSD-009,
        bldg:TW02-CIN-CSD-010,
        bldg:TW02-CIN-CSD-011,
        bldg:TW02-CIN-CSD-012,
        bldg:TW02-CIN-CSD-013,
        bldg:TW02-CIN-CSD-014,
        bldg:TW02-CIN-CSD-015,
        bldg:TW02-CIN-CSD-016,
        bldg:TW02-CIN-CSD-017,
        bldg:TW02-CIN-CSD-018,
        bldg:TW02-CIN-CSD-019,
        bldg:TW02-CIN-CSD-020,
        bldg:TW02-CIN-CSD-021,
        bldg:TW02-CIN-CSD-022,
        bldg:TW02-CIN-CSD-023,
        bldg:TW02-CIN-CSD-024,
        bldg:TW02-CIN-CSD-025,
        bldg:TW02-CIN-CSD-026,
        bldg:TW02-CIN-CSD-027,
        bldg:TW02-CIN-CSD-028,
        bldg:TW02-CIN-CSD-029,
        bldg:TW02-CIN-CSD-030,
        bldg:TW02-CIN-CSD-031,
        bldg:TW02-CIN-CSD-032,
        bldg:TW02-CIN-CSD-033,
        bldg:TW02-CIN-CSD-034,
        bldg:TW02-CIN-CSD-035,
        bldg:TW02-CIN-CSD-036,
        bldg:TW02-CIN-CSD-037,
        bldg:TW02-CIN-CSD-038,
        bldg:TW02-CIN-CSD-039,
        bldg:TW02-CIN-CSD-040,
        bldg:TW02-CIN-CSD-041,
        bldg:TW02-CIN-CSD-042,
        bldg:TW02-CIN-CSD-043,
        bldg:TW02-CIN-CSD-044,
        bldg:TW02-CIN-CSD-045,
        bldg:TW02-CIN-CSD-046,
        bldg:TW02-CIN-CSD-047,
        bldg:TW02-CIN-CSD-048,
        bldg:TW02-CIN-CSD-049,
        bldg:TW02-CIN-CSD-050,
        bldg:TW02-CIN-CSD-051,
        bldg:TW02-CIN-CSD-052,
        bldg:TW02-CIN-CSD-053,
        bldg:TW02-CIN-CSD-054,
        bldg:TW02-CIN-CSD-055,
        bldg:TW02-CIN-CSD-056,
        bldg:TW02-CIN-CSD-057,
        bldg:TW02-CIN-CSD-058,
        bldg:TW02-CIN-CSD-059,
        bldg:TW02-CIN-CSD-060,
        bldg:TW02-CIN-CSD-061,
        bldg:TW02-CIN-CSD-062,
        bldg:TW02-CIN-CSD-063,
        bldg:TW02-CIN-CSD-064,
        bldg:TW02-CIN-CSD-065,
        bldg:TW02-CIN-CSD-066,
        bldg:TW02-CIN-CSD-067,
        bldg:TW02-CIN-CSD-068,
        bldg:TW02-CIN-CSD-069,
        bldg:TW02-CIN-CSD-070,
        bldg:TW02-CIN-CSD-071,
        bldg:TW02-CIN-CSD-072,
        bldg:TW02-CIN-CSD-073,
        bldg:TW02-CIN-CSD-074,
        bldg:TW02-CIN-CSD-075,
        bldg:TW02-CIN-CSD-076,
        bldg:TW02-CIN-CSD-077,
        bldg:TW02-CIN-CSD-078,
        bldg:TW02-CIN-CSD-079,
        bldg:TW02-CIN-CSD-080,
        bldg:TW02-CIN-CSD-081,
        bldg:TW02-CIN-CSD-082,
        bldg:TW02-CIN-CSD-083,
        bldg:TW02-CIN-CSD-084,
        bldg:TW02-CIN-CSD-085,
        bldg:TW02-CIN-CSD-086,
        bldg:TW02-CIN-CSD-087,
        bldg:TW02-CIN-CSD-088,
        bldg:TW02-CIN-CSD-089,
        bldg:TW02-CIN-CSD-090,
        bldg:TW02-CIN-CSD-091,
        bldg:TW02-CIN-CSD-092,
        bldg:TW02-CIN-CSD-093,
        bldg:TW02-CIN-CSD-094,
        bldg:TW02-CIN-CSD-095,
        bldg:TW02-CIN-CSD-096,
        bldg:TW02-CIN-CSD-097,
        bldg:TW02-CIN-CSD-098,
        bldg:TW02-CIN-CSD-099,
        bldg:TW02-CIN-CSD-100,
        bldg:TW02-CIN-CSD-101,
        bldg:TW02-CIN-CSD-102,
        bldg:TW02-CIN-CSD-103,
        bldg:TW02-CIN-CSD-104,
        bldg:TW02-CIN-CSD-105,
        bldg:TW02-CIN-CSD-106,
        bldg:TW02-CIN-CSD-107,
        bldg:TW02-CIN-CSD-108,
        bldg:TW02-CIN-CSD-109,
        bldg:TW02-CIN-CSD-110,
        bldg:TW02-CIN-CSD-111,
        bldg:TW02-CIN-CSD-112,
        bldg:TW02-CIN-CSD-113,
        bldg:TW02-CIN-CSD-114,
        bldg:TW02-CIN-CSD-115,
        bldg:TW02-CIN-CSD-116,
        bldg:TW02-CIN-CSD-117,
        bldg:TW02-CIN-CSD-118,
        bldg:TW02-CIN-CSD-119,
        bldg:TW02-CIN-CSD-120,
        bldg:TW02-CIN-CSD-121,
        bldg:TW02-CIN-CSD-122,
        bldg:TW02-CIN-CSD-123,
        bldg:TW02-CIN-CSD-124,
        bldg:TW02-CIN-CSD-125,
        bldg:TW02-CIN-CSD-126,
        bldg:TW02-CIN-CSD-127,
        bldg:TW02-CIN-CSD-128,
        bldg:TW02-CIN-CSD-129,
        bldg:TW02-CIN-CSD-130,
        bldg:TW02-CIN-CSD-131,
        bldg:TW02-CIN-CSD-132,
        bldg:TW02-CIN-CSD-133,
        bldg:TW02-CIN-CSD-134,
        bldg:TW02-CIN-CSD-135,
        bldg:TW02-CIN-CSD-136,
        bldg:TW02-CIN-CSD-137,
        bldg:TW02-CIN-CSD-138,
        bldg:TW02-CIN-CSD-139,
        bldg:TW02-CIN-CSD-140,
        bldg:TW02-CIN-CSD-141,
        bldg:TW02-CIN-CSD-142,
        bldg:TW02-CIN-CSD-143,
        bldg:TW02-CIN-CSD-144,
        bldg:TW02-CIN-CSD-145,
        bldg:TW02-CIN-CSD-146,
        bldg:TW02-CIN-CSD-147,
        bldg:TW02-CIN-CSD-148,
        bldg:TW02-CIN-CSD-149,
        bldg:TW02-CIN-CSD-150,
        bldg:TW02-CIN-CSD-151,
        bldg:TW02-CIN-CSD-152,
        bldg:TW02-CIN-CSD-153,
        bldg:TW02-CIN-CSD-154,
        bldg:TW02-CIN-CSD-155,
        bldg:TW02-CIN-CSD-156,
        bldg:TW02-CIN-CSD-157,
        bldg:TW02-CIN-CSD-158,
        bldg:TW02-CIN-CSD-159,
        bldg:TW02-CIN-CSD-160,
        bldg:TW02-CIN-CSD-161,
        bldg:TW02-CIN-CSD-162,
        bldg:TW02-CIN-CSD-163 ;
    bldg:feedsCLGWater bldg:B000-XX-P-13,
        bldg:B000-XX-P-14 ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 .

bldg:TW02-ATR-FCU-01 a brick:FCU ;
    bldg:feedsAir bldg:TW02-ATR-SD-001A,
        bldg:TW02-ATR-SD-001B ;
    bldg:feedsCLGWater bldg:B000-XX-P-13,
        bldg:B000-XX-P-14 ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 .

bldg:TW02-ATR-FCU-02 a brick:FCU ;
    bldg:feedsAir bldg:TW02-ATR-SD-002A,
        bldg:TW02-ATR-SD-002B ;
    bldg:feedsCLGWater bldg:B000-XX-P-13,
        bldg:B000-XX-P-14 ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 .

bldg:TW03-CMN1-FCU-001 a brick:FCU ;
    bldg:feedsAir bldg:TE02-GW1-DSD-087 ;
    bldg:feedsCLGWater bldg:B000-XX-P-13,
        bldg:B000-XX-P-14 ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 .

bldg:TW03-CMN1-FCU-002 a brick:FCU ;
    bldg:feedsAir bldg:TE02-GW1-DSD-091 ;
    bldg:feedsCLGWater bldg:B000-XX-P-13,
        bldg:B000-XX-P-14 ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 .

bldg:TW03-CMN1-FCU-003 a brick:FCU ;
    bldg:feedsAir bldg:TE02-GW1-DSD-091,
        bldg:TE02-GW1-DSD-097 ;
    bldg:feedsCLGWater bldg:B000-XX-P-13,
        bldg:B000-XX-P-14 ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 .

bldg:10.1K a brick:Space ;
    bldg:hasIfcGuid "3X3OViT4dMdUAWfd9_mNul" ;
    brick:HasTag tag:Kitchen ;
    brick:isPartOf bldg:10 .

bldg:10.2K a brick:Space ;
    bldg:hasIfcGuid "3tll_w2Qq2zJy2vuE6evxS" ;
    brick:HasTag tag:Kitchen ;
    brick:isPartOf bldg:10 .

bldg:10.3K a brick:Space ;
    brick:HasTag tag:Kitchen ;
    brick:isPartOf bldg:10 .

bldg:10.4K a brick:Space ;
    brick:HasTag tag:Kitchen ;
    brick:isPartOf bldg:10 .

bldg:102 a brick:Space ;
    bldg:hasIfcGuid "1qv7npnFQc1dfshBAvUEGN" ;
    brick:HasTag tag:BMS ;
    brick:isPartOf bldg:1 .

bldg:109 a brick:Space ;
    bldg:hasIfcGuid "2ytlAV5ZLw36bfT4IH4Sd7" ;
    brick:HasTag tag:Common ;
    brick:isPartOf bldg:1 .

bldg:11.1K a brick:Space ;
    bldg:hasIfcGuid "1_GoW7Jl3gD9daahInGiVr" ;
    brick:HasTag tag:Kitchen ;
    brick:isPartOf bldg:11 .

bldg:11.2K a brick:Space ;
    bldg:hasIfcGuid "0jwxeyY8jRY_eMIGz4aSzO" ;
    brick:HasTag tag:Kitchen ;
    brick:isPartOf bldg:11 .

bldg:11.3K a brick:Space ;
    brick:HasTag tag:Kitchen ;
    brick:isPartOf bldg:11 .

bldg:11.4K a brick:Space ;
    brick:HasTag tag:Kitchen ;
    brick:isPartOf bldg:11 .

bldg:12.1K a brick:Space ;
    bldg:hasIfcGuid "3MsERPmn3X2C8b2_C7CBTh" ;
    brick:HasTag tag:Kitchen ;
    brick:isPartOf bldg:12 .

bldg:12.2K a brick:Space ;
    bldg:hasIfcGuid "2jHccoKrKCEep252Ubvith" ;
    brick:HasTag tag:Kitchen ;
    brick:isPartOf bldg:12 .

bldg:12.3K a brick:Space ;
    brick:HasTag tag:Kitchen ;
    brick:isPartOf bldg:12 .

bldg:12.4K a brick:Space ;
    brick:HasTag tag:Kitchen ;
    brick:isPartOf bldg:12 .

bldg:120 a brick:Space ;
    bldg:hasIfcGuid "0xye0JiuXynX12s2kmmtOy" ;
    brick:HasTag tag:Office ;
    brick:isPartOf bldg:1 .

bldg:13.1K a brick:Space ;
    bldg:hasIfcGuid "2tvNc4a$jAJfoUtr0XpVmv" ;
    brick:HasTag tag:Kitchen ;
    brick:isPartOf bldg:13 .

bldg:13.2K a brick:Space ;
    bldg:hasIfcGuid "3CAKhVaNfIM$zd1jkJHvYH" ;
    brick:HasTag tag:Kitchen ;
    brick:isPartOf bldg:13 .

bldg:13.3K a brick:Space ;
    brick:HasTag tag:Kitchen ;
    brick:isPartOf bldg:13 .

bldg:13.4K a brick:Space ;
    brick:HasTag tag:Kitchen ;
    brick:isPartOf bldg:13 .

bldg:14.1K a brick:Space ;
    bldg:hasIfcGuid "2kyS7F4bdT9alK5hBaZgD1" ;
    brick:HasTag tag:Kitchen ;
    brick:isPartOf bldg:14 .

bldg:14.2K a brick:Space ;
    bldg:hasIfcGuid "3Rsu4qXOxtZbchzO4zRhK7" ;
    brick:HasTag tag:Kitchen ;
    brick:isPartOf bldg:14 .

bldg:14.3K a brick:Space ;
    brick:HasTag tag:Kitchen ;
    brick:isPartOf bldg:14 .

bldg:14.4K a brick:Space ;
    brick:HasTag tag:Kitchen ;
    brick:isPartOf bldg:14 .

bldg:15.1K a brick:Space ;
    bldg:hasIfcGuid "0VhUnwpH3g_0YTOIqKgl8X" ;
    brick:HasTag tag:Kitchen ;
    brick:isPartOf bldg:15 .

bldg:15.2K a brick:Space ;
    bldg:hasIfcGuid "1iK6y20EpUnXRj9R6GB8Uw" ;
    brick:HasTag tag:Kitchen ;
    brick:isPartOf bldg:15 .

bldg:15.3K a brick:Space ;
    brick:HasTag tag:Kitchen ;
    brick:isPartOf bldg:15 .

bldg:15.4K a brick:Space ;
    brick:HasTag tag:Kitchen ;
    brick:isPartOf bldg:15 .

bldg:16.1K a brick:Space ;
    bldg:hasIfcGuid "1EA$I8kkP_YLosmAMXZuxJ" ;
    brick:HasTag tag:Kitchen ;
    brick:isPartOf bldg:16 .

bldg:16.2K a brick:Space ;
    bldg:hasIfcGuid "1PIf1wkhqmQpLF$r4TfFxb" ;
    brick:HasTag tag:Kitchen ;
    brick:isPartOf bldg:16 .

bldg:17.1K a brick:Space ;
    bldg:hasIfcGuid "0gM05BNM2CYonfXJNNXx5x" ;
    brick:HasTag tag:Kitchen ;
    brick:isPartOf bldg:17 .

bldg:17.2K a brick:Space ;
    bldg:hasIfcGuid "3BA_N6J8bqS979sFccMEgp" ;
    brick:HasTag tag:Kitchen ;
    brick:isPartOf bldg:17 .

bldg:18.1K a brick:Space ;
    bldg:hasIfcGuid "375dgoXmqy8WA4BCCXbff4" ;
    brick:HasTag tag:Kitchen ;
    brick:isPartOf bldg:18 .

bldg:18.2K a brick:Space ;
    bldg:hasIfcGuid "3OuS0PB29oEsTr5Fr9CBgX" ;
    brick:HasTag tag:Kitchen ;
    brick:isPartOf bldg:18 .

bldg:19.1K a brick:Space ;
    bldg:hasIfcGuid "3Nk7txkH6CojAWRa8lNw5E" ;
    brick:HasTag tag:Kitchen ;
    brick:isPartOf bldg:19 .

bldg:19.2K a brick:Space ;
    bldg:hasIfcGuid "24A2iNV6Pp6K1cZmNN6Is4" ;
    brick:HasTag tag:Kitchen ;
    brick:isPartOf bldg:19 .

bldg:4.1K a brick:Space ;
    bldg:hasIfcGuid "11omUXiji3UVEt$buwgrA8" ;
    brick:HasTag tag:Kitchen ;
    brick:isPartOf bldg:4 .

bldg:4.2K a brick:Space ;
    bldg:hasIfcGuid "34HJI3fTW66kT6nCzXrHdI" ;
    brick:HasTag tag:Kitchen ;
    brick:isPartOf bldg:4 .

bldg:4.3K a brick:Space ;
    brick:HasTag tag:Kitchen ;
    brick:isPartOf bldg:4 .

bldg:4.4K a brick:Space ;
    brick:HasTag tag:Kitchen ;
    brick:isPartOf bldg:4 .

bldg:5.1K a brick:Space ;
    bldg:hasIfcGuid "2wT5gOUrv29O3CbIblIwAw" ;
    brick:HasTag tag:Kitchen ;
    brick:isPartOf bldg:5 .

bldg:5.2K a brick:Space ;
    bldg:hasIfcGuid "2vCGQf5Nv0CWsmpFXlDzKc" ;
    brick:HasTag tag:Kitchen ;
    brick:isPartOf bldg:5 .

bldg:5.3K a brick:Space ;
    brick:HasTag tag:Kitchen ;
    brick:isPartOf bldg:5 .

bldg:5.4K a brick:Space ;
    brick:HasTag tag:Kitchen ;
    brick:isPartOf bldg:5 .

bldg:6.1K a brick:Space ;
    bldg:hasIfcGuid "3wpPBF7kYTtzTYwdnUhiXh" ;
    brick:HasTag tag:Kitchen ;
    brick:isPartOf bldg:6 .

bldg:6.2K a brick:Space ;
    bldg:hasIfcGuid "0MeCpwwLrKca4nr4SxqCEi" ;
    brick:HasTag tag:Kitchen ;
    brick:isPartOf bldg:6 .

bldg:6.3K a brick:Space ;
    brick:HasTag tag:Kitchen ;
    brick:isPartOf bldg:6 .

bldg:6.4K a brick:Space ;
    brick:HasTag tag:Kitchen ;
    brick:isPartOf bldg:6 .

bldg:7.1K a brick:Space ;
    bldg:hasIfcGuid "0OjwqHmogz45l$b_wfT_Ev" ;
    brick:HasTag tag:Kitchen ;
    brick:isPartOf bldg:7 .

bldg:7.2K a brick:Space ;
    bldg:hasIfcGuid "2gfvdeLkbFPn6d$QOxrl7_" ;
    brick:HasTag tag:Kitchen ;
    brick:isPartOf bldg:7 .

bldg:7.3K a brick:Space ;
    brick:HasTag tag:Kitchen ;
    brick:isPartOf bldg:7 .

bldg:7.4K a brick:Space ;
    brick:HasTag tag:Kitchen ;
    brick:isPartOf bldg:7 .

bldg:8.1K a brick:Space ;
    bldg:hasIfcGuid "1s0QtYSpcprW1xphUs3DFQ" ;
    brick:HasTag tag:Kitchen ;
    brick:isPartOf bldg:8 .

bldg:8.2K a brick:Space ;
    bldg:hasIfcGuid "0ZIMTpAQvbUeFuhUhj485w" ;
    brick:HasTag tag:Kitchen ;
    brick:isPartOf bldg:8 .

bldg:8.3K a brick:Space ;
    brick:HasTag tag:Kitchen ;
    brick:isPartOf bldg:8 .

bldg:8.4K a brick:Space ;
    brick:HasTag tag:Kitchen ;
    brick:isPartOf bldg:8 .

bldg:9.1K a brick:Space ;
    bldg:hasIfcGuid "0_pHqkCRu8X2ZJQUThONg$" ;
    brick:HasTag tag:Kitchen ;
    brick:isPartOf bldg:9 .

bldg:9.2K a brick:Space ;
    bldg:hasIfcGuid "2s5lp_PqkPGoKRRcFA23nN" ;
    brick:HasTag tag:Kitchen ;
    brick:isPartOf bldg:9 .

bldg:9.3K a brick:Space ;
    brick:HasTag tag:Kitchen ;
    brick:isPartOf bldg:9 .

bldg:9.4K a brick:Space ;
    brick:HasTag tag:Kitchen ;
    brick:isPartOf bldg:9 .

bldg:G18 a brick:Space ;
    bldg:hasIfcGuid "1Cy7hyoDWtCew2QmtwSx1v" ;
    brick:HasTag tag:Office ;
    brick:isPartOf bldg:G .

bldg:TE03-CMN3-FCU-001 a brick:FCU ;
    bldg:feedsAir bldg:TE02-GW1-DSD-183 ;
    bldg:feedsCLGWater bldg:B000-XX-P-13,
        bldg:B000-XX-P-14 ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 .

bldg:TE03-CMN3-FCU-002 a brick:FCU ;
    bldg:feedsAir bldg:TE02-GW1-DSD-184 ;
    bldg:feedsCLGWater bldg:B000-XX-P-13,
        bldg:B000-XX-P-14 ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 .

bldg:TE03-CMN3-FCU-003 a brick:FCU ;
    bldg:feedsAir bldg:TE02-GW1-DSD-181,
        bldg:TE02-GW1-DSD-182 ;
    bldg:feedsCLGWater bldg:B000-XX-P-13,
        bldg:B000-XX-P-14 ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 .

bldg:TE03-CMN3-FCU-004 a brick:FCU ;
    bldg:feedsAir bldg:TE02-GW1-DSD-181 ;
    bldg:feedsCLGWater bldg:B000-XX-P-13,
        bldg:B000-XX-P-14 ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 .

bldg:TE03-TS3-FCU-001 a brick:FCU ;
    bldg:feedsAir bldg:TE02-GW1-DSD-030 ;
    bldg:feedsCLGWater bldg:B000-XX-P-13,
        bldg:B000-XX-P-14 ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 .

bldg:TE03-TS3-FCU-002 a brick:FCU ;
    bldg:feedsAir bldg:TE02-GW1-DSD-030 ;
    bldg:feedsCLGWater bldg:B000-XX-P-13,
        bldg:B000-XX-P-14 ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 .

bldg:TE03-TS3-FCU-003 a brick:FCU ;
    bldg:feedsAir bldg:TE02-GW1-DSD-019,
        bldg:TE02-GW1-DSD-026 ;
    bldg:feedsCLGWater bldg:B000-XX-P-13,
        bldg:B000-XX-P-14 ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 .

bldg:TE03-TS3-FCU-004 a brick:FCU ;
    bldg:feedsAir bldg:TE02-GW1-DSD-019 ;
    bldg:feedsCLGWater bldg:B000-XX-P-13,
        bldg:B000-XX-P-14 ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 .

bldg:TE03-TS3-FCU-005 a brick:FCU ;
    bldg:feedsAir bldg:TE02-GW1-DSD-014 ;
    bldg:feedsCLGWater bldg:B000-XX-P-13,
        bldg:B000-XX-P-14 ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 .

bldg:TW03-WRK1-FCU-001 a brick:FCU ;
    bldg:feedsAir bldg:TW03-WRK1-LSD-001 ;
    bldg:feedsCLGWater bldg:B000-XX-P-13,
        bldg:B000-XX-P-14 ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 .

bldg:TW03-WRK1-FCU-002 a brick:FCU ;
    bldg:feedsAir bldg:TW03-WRK1-LSD-002 ;
    bldg:feedsCLGWater bldg:B000-XX-P-13,
        bldg:B000-XX-P-14 ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 .

bldg:TW03-WRK1-FCU-003 a brick:FCU ;
    bldg:feedsAir bldg:TW03-WRK1-LSD-003 ;
    bldg:feedsCLGWater bldg:B000-XX-P-13,
        bldg:B000-XX-P-14 ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 .

bldg:TW03-WRK1-FCU-004 a brick:FCU ;
    bldg:feedsAir bldg:TW03-WRK1-LSD-003,
        bldg:TW03-WRK1-LSD-004 ;
    bldg:feedsCLGWater bldg:B000-XX-P-13,
        bldg:B000-XX-P-14 ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 .

bldg:211 a brick:Space ;
    bldg:hasIfcGuid "3zvUDBWLYtbMPkPRS02A7E" ;
    brick:HasTag tag:Office ;
    brick:isPartOf bldg:2 .

bldg:G19 a brick:Space ;
    bldg:hasIfcGuid "3OZE49XbwBRo0HK5pLLz6o" ;
    brick:HasTag tag:Office ;
    brick:isPartOf bldg:G .

bldg:106 a brick:Space ;
    bldg:hasIfcGuid "1KmacUWB8QPXqymz0cNfWS" ;
    brick:HasTag tag:Office ;
    brick:isPartOf bldg:1 .

bldg:110 a brick:Space ;
    bldg:hasIfcGuid "2XNmHNGJhpHi$mzBsuvcGu" ;
    brick:HasTag tag:Common ;
    brick:isPartOf bldg:1 .

bldg:1C2 a brick:Space ;
    bldg:hasIfcGuid "2IIsKxp$fzGbdJmaiKoe_S" ;
    brick:HasTag tag:Lobby ;
    brick:isPartOf bldg:1 .

bldg:119 a brick:Space ;
    bldg:hasIfcGuid "0IxXEGCOxl3Kq8AXwEI3bP" ;
    brick:HasTag tag:Office ;
    brick:isPartOf bldg:1 .

tag:Common a tag:Function .

tag:Plant a tag:Function .

tag:Lobby a tag:Function .

tag:Store a tag:Function .

bldg:PD00-XX-AHU-001 a brick:AHU ;
    bldg:feedsAir bldg:TW00-UR-DSD-001,
        bldg:TW00-UR-DSD-002,
        bldg:TW00-UR-DSD-003,
        bldg:TW00-UR-DSD-004,
        bldg:TW00-UR-DSD-005,
        bldg:TW00-UR-DSD-006,
        bldg:TW00-UR-DSD-007,
        bldg:TW00-UR-DSD-008,
        bldg:TW00-UR-DSD-009,
        bldg:TW00-UR-DSD-010,
        bldg:TW00-UR-DSD-011,
        bldg:TW00-UR-DSD-012 ;
    bldg:feedsCLGWater bldg:B000-XX-P-13,
        bldg:B000-XX-P-14 ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 .

bldg:121 a brick:Space ;
    bldg:hasIfcGuid "2Tal5yZiyfxSjOtWefx6pf" ;
    brick:HasTag tag:Office ;
    brick:isPartOf bldg:1 .

bldg:G01 a brick:Space ;
    bldg:hasIfcGuid "0yl3wg$SBdvla9OotV75V$" ;
    brick:HasTag tag:Exhibition ;
    brick:isPartOf bldg:G .

bldg:219 a brick:Space ;
    bldg:hasIfcGuid "3Kl1X2Fn5TTDi7sfCQ1We2" ;
    brick:HasTag tag:Office ;
    brick:isPartOf bldg:2 .

bldg:TE04-XX-HIU-02 a brick:HX ;
    bldg:feedsHTGWater bldg:B000-XX-HX-01,
        bldg:B000-XX-HX-02,
        bldg:TE04-C2-RAD-01,
        bldg:TE04-C2-RAD-02,
        bldg:TE04-C2-RAD-03,
        bldg:TE04-C2-RAD-04,
        bldg:TE04-C2-RAD-05,
        bldg:TE04-C2-RAD-06,
        bldg:TE04-C2-RAD-07,
        bldg:TE04-C2-RAD-08,
        bldg:TE04-C2-RAD-09,
        bldg:TE04-C2-RAD-10,
        bldg:TE04-C2-RAD-11,
        bldg:TE04-C2-RAD-12,
        bldg:TE04-C2-RAD-13,
        bldg:TE04-RES-RAD-002 .

bldg:TE05-XX-HIU-02 a brick:HX ;
    bldg:feedsHTGWater bldg:B000-XX-HX-01,
        bldg:B000-XX-HX-02,
        bldg:TE05-C2-RAD-01,
        bldg:TE05-C2-RAD-02,
        bldg:TE05-C2-RAD-03,
        bldg:TE05-C2-RAD-04,
        bldg:TE05-C2-RAD-05,
        bldg:TE05-C2-RAD-06,
        bldg:TE05-C2-RAD-07,
        bldg:TE05-C2-RAD-08,
        bldg:TE05-C2-RAD-09,
        bldg:TE05-C2-RAD-10,
        bldg:TE05-C2-RAD-11,
        bldg:TE05-C2-RAD-12,
        bldg:TE05-C2-RAD-13,
        bldg:TE05-RES-RAD-002 .

bldg:TE06-XX-HIU-02 a brick:HX ;
    bldg:feedsHTGWater bldg:B000-XX-HX-01,
        bldg:B000-XX-HX-02,
        bldg:TE06-C2-RAD-01,
        bldg:TE06-C2-RAD-02,
        bldg:TE06-C2-RAD-03,
        bldg:TE06-C2-RAD-04,
        bldg:TE06-C2-RAD-05,
        bldg:TE06-C2-RAD-06,
        bldg:TE06-C2-RAD-07,
        bldg:TE06-C2-RAD-08,
        bldg:TE06-C2-RAD-09,
        bldg:TE06-C2-RAD-10,
        bldg:TE06-C2-RAD-11,
        bldg:TE06-C2-RAD-12,
        bldg:TE06-C2-RAD-13,
        bldg:TE06-RES-RAD-002 .

bldg:TE07-XX-HIU-02 a brick:HX ;
    bldg:feedsHTGWater bldg:B000-XX-HX-01,
        bldg:B000-XX-HX-02,
        bldg:TE07-C2-RAD-01,
        bldg:TE07-C2-RAD-02,
        bldg:TE07-C2-RAD-03,
        bldg:TE07-C2-RAD-04,
        bldg:TE07-C2-RAD-05,
        bldg:TE07-C2-RAD-06,
        bldg:TE07-C2-RAD-07,
        bldg:TE07-C2-RAD-08,
        bldg:TE07-C2-RAD-09,
        bldg:TE07-C2-RAD-10,
        bldg:TE07-C2-RAD-11,
        bldg:TE07-C2-RAD-12,
        bldg:TE07-C2-RAD-13,
        bldg:TE07-RES-RAD-002 .

bldg:TE08-XX-HIU-02 a brick:HX ;
    bldg:feedsHTGWater bldg:B000-XX-HX-01,
        bldg:B000-XX-HX-02,
        bldg:TE08-C2-RAD-01,
        bldg:TE08-C2-RAD-02,
        bldg:TE08-C2-RAD-03,
        bldg:TE08-C2-RAD-04,
        bldg:TE08-C2-RAD-05,
        bldg:TE08-C2-RAD-06,
        bldg:TE08-C2-RAD-07,
        bldg:TE08-C2-RAD-08,
        bldg:TE08-C2-RAD-09,
        bldg:TE08-C2-RAD-10,
        bldg:TE08-C2-RAD-11,
        bldg:TE08-C2-RAD-12,
        bldg:TE08-C2-RAD-13,
        bldg:TE08-RES-RAD-002 .

bldg:TE09-XX-HIU-02 a brick:HX ;
    bldg:feedsHTGWater bldg:B000-XX-HX-01,
        bldg:B000-XX-HX-02,
        bldg:TE09-C2-RAD-01,
        bldg:TE09-C2-RAD-02,
        bldg:TE09-C2-RAD-03,
        bldg:TE09-C2-RAD-04,
        bldg:TE09-C2-RAD-05,
        bldg:TE09-C2-RAD-06,
        bldg:TE09-C2-RAD-07,
        bldg:TE09-C2-RAD-08,
        bldg:TE09-C2-RAD-09,
        bldg:TE09-C2-RAD-10,
        bldg:TE09-C2-RAD-11,
        bldg:TE09-C2-RAD-12,
        bldg:TE09-C2-RAD-13,
        bldg:TE09-RES-RAD-002 .

bldg:TE10-XX-HIU-02 a brick:HX ;
    bldg:feedsHTGWater bldg:B000-XX-HX-01,
        bldg:B000-XX-HX-02,
        bldg:TE10-C2-RAD-01,
        bldg:TE10-C2-RAD-02,
        bldg:TE10-C2-RAD-03,
        bldg:TE10-C2-RAD-04,
        bldg:TE10-C2-RAD-05,
        bldg:TE10-C2-RAD-06,
        bldg:TE10-C2-RAD-07,
        bldg:TE10-C2-RAD-08,
        bldg:TE10-C2-RAD-09,
        bldg:TE10-C2-RAD-10,
        bldg:TE10-C2-RAD-11,
        bldg:TE10-C2-RAD-12,
        bldg:TE10-C2-RAD-13,
        bldg:TE10-RES-RAD-002 .

bldg:TE11-XX-HIU-02 a brick:HX ;
    bldg:feedsHTGWater bldg:B000-XX-HX-01,
        bldg:B000-XX-HX-02,
        bldg:TE11-C2-RAD-01,
        bldg:TE11-C2-RAD-02,
        bldg:TE11-C2-RAD-03,
        bldg:TE11-C2-RAD-04,
        bldg:TE11-C2-RAD-05,
        bldg:TE11-C2-RAD-06,
        bldg:TE11-C2-RAD-07,
        bldg:TE11-C2-RAD-08,
        bldg:TE11-C2-RAD-09,
        bldg:TE11-C2-RAD-10,
        bldg:TE11-C2-RAD-11,
        bldg:TE11-C2-RAD-12,
        bldg:TE11-C2-RAD-13,
        bldg:TE11-RES-RAD-002 .

bldg:TE12-XX-HIU-02 a brick:HX ;
    bldg:feedsHTGWater bldg:B000-XX-HX-01,
        bldg:B000-XX-HX-02,
        bldg:TE12-C2-RAD-01,
        bldg:TE12-C2-RAD-02,
        bldg:TE12-C2-RAD-03,
        bldg:TE12-C2-RAD-04,
        bldg:TE12-C2-RAD-05,
        bldg:TE12-C2-RAD-06,
        bldg:TE12-C2-RAD-07,
        bldg:TE12-C2-RAD-08,
        bldg:TE12-C2-RAD-09,
        bldg:TE12-C2-RAD-10,
        bldg:TE12-C2-RAD-11,
        bldg:TE12-C2-RAD-12,
        bldg:TE12-C2-RAD-13,
        bldg:TE12-RES-RAD-002 .

bldg:TE13-XX-HIU-02 a brick:HX ;
    bldg:feedsHTGWater bldg:B000-XX-HX-01,
        bldg:B000-XX-HX-02,
        bldg:TE13-C2-RAD-01,
        bldg:TE13-C2-RAD-02,
        bldg:TE13-C2-RAD-03,
        bldg:TE13-C2-RAD-04,
        bldg:TE13-C2-RAD-05,
        bldg:TE13-C2-RAD-06,
        bldg:TE13-C2-RAD-07,
        bldg:TE13-C2-RAD-08,
        bldg:TE13-C2-RAD-09,
        bldg:TE13-C2-RAD-10,
        bldg:TE13-C2-RAD-11,
        bldg:TE13-C2-RAD-12,
        bldg:TE13-C2-RAD-13,
        bldg:TE13-RES-RAD-002 .

bldg:TE14-XX-HIU-02 a brick:HX ;
    bldg:feedsHTGWater bldg:B000-XX-HX-01,
        bldg:B000-XX-HX-02,
        bldg:TE14-C2-RAD-01,
        bldg:TE14-C2-RAD-02,
        bldg:TE14-C2-RAD-03,
        bldg:TE14-C2-RAD-04,
        bldg:TE14-C2-RAD-05,
        bldg:TE14-C2-RAD-06,
        bldg:TE14-C2-RAD-07,
        bldg:TE14-C2-RAD-08,
        bldg:TE14-C2-RAD-09,
        bldg:TE14-C2-RAD-10,
        bldg:TE14-C2-RAD-11,
        bldg:TE14-C2-RAD-12,
        bldg:TE14-C2-RAD-13,
        bldg:TE14-RES-RAD-002 .

bldg:TE15-XX-HIU-02 a brick:HX ;
    bldg:feedsHTGWater bldg:B000-XX-HX-01,
        bldg:B000-XX-HX-02,
        bldg:TE15-C2-RAD-01,
        bldg:TE15-C2-RAD-02,
        bldg:TE15-C2-RAD-03,
        bldg:TE15-C2-RAD-04,
        bldg:TE15-C2-RAD-05,
        bldg:TE15-C2-RAD-06,
        bldg:TE15-C2-RAD-07,
        bldg:TE15-C2-RAD-08,
        bldg:TE15-C2-RAD-09,
        bldg:TE15-C2-RAD-10,
        bldg:TE15-C2-RAD-11,
        bldg:TE15-C2-RAD-12,
        bldg:TE15-C2-RAD-13,
        bldg:TE15-RES-RAD-002 .

bldg:101 a brick:Space ;
    bldg:hasIfcGuid "3qY7k1UVbnZr_q0C_0GyuF" ;
    brick:HasTag tag:Library ;
    brick:isPartOf bldg:1 .

bldg:107 a brick:Space ;
    bldg:hasIfcGuid "0K7BQ8lsT$GsL2iGVYWkL2" ;
    brick:HasTag tag:Office ;
    brick:isPartOf bldg:1 .

bldg:201 a brick:Space ;
    bldg:hasIfcGuid "1dUxi0x5x9HOiaGjZ1ECOm" ;
    brick:HasTag tag:Office ;
    brick:isPartOf bldg:2 .

bldg:G20 a brick:Space ;
    bldg:hasIfcGuid "13XGKpmtgz27n4on9xnY$M" ;
    brick:HasTag tag:Office ;
    brick:isPartOf bldg:G .

bldg:TE04-XX-HIU-01 a brick:HX ;
    bldg:feedsHTGWater bldg:B000-XX-HX-01,
        bldg:B000-XX-HX-02,
        bldg:TE04-C1-RAD-01,
        bldg:TE04-C1-RAD-02,
        bldg:TE04-C1-RAD-03,
        bldg:TE04-C1-RAD-04,
        bldg:TE04-C1-RAD-05,
        bldg:TE04-C1-RAD-06,
        bldg:TE04-C1-RAD-07,
        bldg:TE04-C1-RAD-08,
        bldg:TE04-C1-RAD-09,
        bldg:TE04-C1-RAD-10,
        bldg:TE04-C1-RAD-11,
        bldg:TE04-C1-RAD-12,
        bldg:TE04-C1-RAD-13,
        bldg:TE04-C1-RAD-14,
        bldg:TE04-RES-RAD-001 .

bldg:TE05-XX-HIU-01 a brick:HX ;
    bldg:feedsHTGWater bldg:B000-XX-HX-01,
        bldg:B000-XX-HX-02,
        bldg:TE05-C1-RAD-01,
        bldg:TE05-C1-RAD-02,
        bldg:TE05-C1-RAD-03,
        bldg:TE05-C1-RAD-04,
        bldg:TE05-C1-RAD-05,
        bldg:TE05-C1-RAD-06,
        bldg:TE05-C1-RAD-07,
        bldg:TE05-C1-RAD-08,
        bldg:TE05-C1-RAD-09,
        bldg:TE05-C1-RAD-10,
        bldg:TE05-C1-RAD-11,
        bldg:TE05-C1-RAD-12,
        bldg:TE05-C1-RAD-13,
        bldg:TE05-C1-RAD-14,
        bldg:TE05-RES-RAD-001 .

bldg:TE06-XX-HIU-01 a brick:HX ;
    bldg:feedsHTGWater bldg:B000-XX-HX-01,
        bldg:B000-XX-HX-02,
        bldg:TE06-C1-RAD-01,
        bldg:TE06-C1-RAD-02,
        bldg:TE06-C1-RAD-03,
        bldg:TE06-C1-RAD-04,
        bldg:TE06-C1-RAD-05,
        bldg:TE06-C1-RAD-06,
        bldg:TE06-C1-RAD-07,
        bldg:TE06-C1-RAD-08,
        bldg:TE06-C1-RAD-09,
        bldg:TE06-C1-RAD-10,
        bldg:TE06-C1-RAD-11,
        bldg:TE06-C1-RAD-12,
        bldg:TE06-C1-RAD-13,
        bldg:TE06-C1-RAD-14,
        bldg:TE06-RES-RAD-001 .

bldg:TE07-XX-HIU-01 a brick:HX ;
    bldg:feedsHTGWater bldg:B000-XX-HX-01,
        bldg:B000-XX-HX-02,
        bldg:TE07-C1-RAD-01,
        bldg:TE07-C1-RAD-02,
        bldg:TE07-C1-RAD-03,
        bldg:TE07-C1-RAD-04,
        bldg:TE07-C1-RAD-05,
        bldg:TE07-C1-RAD-06,
        bldg:TE07-C1-RAD-07,
        bldg:TE07-C1-RAD-08,
        bldg:TE07-C1-RAD-09,
        bldg:TE07-C1-RAD-10,
        bldg:TE07-C1-RAD-11,
        bldg:TE07-C1-RAD-12,
        bldg:TE07-C1-RAD-13,
        bldg:TE07-C1-RAD-14,
        bldg:TE07-RES-RAD-001 .

bldg:TE08-XX-HIU-01 a brick:HX ;
    bldg:feedsHTGWater bldg:B000-XX-HX-01,
        bldg:B000-XX-HX-02,
        bldg:TE08-C1-RAD-01,
        bldg:TE08-C1-RAD-02,
        bldg:TE08-C1-RAD-03,
        bldg:TE08-C1-RAD-04,
        bldg:TE08-C1-RAD-05,
        bldg:TE08-C1-RAD-06,
        bldg:TE08-C1-RAD-07,
        bldg:TE08-C1-RAD-08,
        bldg:TE08-C1-RAD-09,
        bldg:TE08-C1-RAD-10,
        bldg:TE08-C1-RAD-11,
        bldg:TE08-C1-RAD-12,
        bldg:TE08-C1-RAD-13,
        bldg:TE08-C1-RAD-14,
        bldg:TE08-RES-RAD-001 .

bldg:TE09-XX-HIU-01 a brick:HX ;
    bldg:feedsHTGWater bldg:B000-XX-HX-01,
        bldg:B000-XX-HX-02,
        bldg:TE09-C1-RAD-01,
        bldg:TE09-C1-RAD-02,
        bldg:TE09-C1-RAD-03,
        bldg:TE09-C1-RAD-04,
        bldg:TE09-C1-RAD-05,
        bldg:TE09-C1-RAD-06,
        bldg:TE09-C1-RAD-07,
        bldg:TE09-C1-RAD-08,
        bldg:TE09-C1-RAD-09,
        bldg:TE09-C1-RAD-10,
        bldg:TE09-C1-RAD-11,
        bldg:TE09-C1-RAD-12,
        bldg:TE09-C1-RAD-13,
        bldg:TE09-C1-RAD-14,
        bldg:TE09-RES-RAD-001 .

bldg:TE10-XX-HIU-01 a brick:HX ;
    bldg:feedsHTGWater bldg:B000-XX-HX-01,
        bldg:B000-XX-HX-02,
        bldg:TE10-C1-RAD-01,
        bldg:TE10-C1-RAD-02,
        bldg:TE10-C1-RAD-03,
        bldg:TE10-C1-RAD-04,
        bldg:TE10-C1-RAD-05,
        bldg:TE10-C1-RAD-06,
        bldg:TE10-C1-RAD-07,
        bldg:TE10-C1-RAD-08,
        bldg:TE10-C1-RAD-09,
        bldg:TE10-C1-RAD-10,
        bldg:TE10-C1-RAD-11,
        bldg:TE10-C1-RAD-12,
        bldg:TE10-C1-RAD-13,
        bldg:TE10-C1-RAD-14,
        bldg:TE10-RES-RAD-001 .

bldg:TE11-XX-HIU-01 a brick:HX ;
    bldg:feedsHTGWater bldg:B000-XX-HX-01,
        bldg:B000-XX-HX-02,
        bldg:TE11-C1-RAD-01,
        bldg:TE11-C1-RAD-02,
        bldg:TE11-C1-RAD-03,
        bldg:TE11-C1-RAD-04,
        bldg:TE11-C1-RAD-05,
        bldg:TE11-C1-RAD-06,
        bldg:TE11-C1-RAD-07,
        bldg:TE11-C1-RAD-08,
        bldg:TE11-C1-RAD-09,
        bldg:TE11-C1-RAD-10,
        bldg:TE11-C1-RAD-11,
        bldg:TE11-C1-RAD-12,
        bldg:TE11-C1-RAD-13,
        bldg:TE11-C1-RAD-14,
        bldg:TE11-RES-RAD-001 .

bldg:TE12-XX-HIU-01 a brick:HX ;
    bldg:feedsHTGWater bldg:B000-XX-HX-01,
        bldg:B000-XX-HX-02,
        bldg:TE12-C1-RAD-01,
        bldg:TE12-C1-RAD-02,
        bldg:TE12-C1-RAD-03,
        bldg:TE12-C1-RAD-04,
        bldg:TE12-C1-RAD-05,
        bldg:TE12-C1-RAD-06,
        bldg:TE12-C1-RAD-07,
        bldg:TE12-C1-RAD-08,
        bldg:TE12-C1-RAD-09,
        bldg:TE12-C1-RAD-10,
        bldg:TE12-C1-RAD-11,
        bldg:TE12-C1-RAD-12,
        bldg:TE12-C1-RAD-13,
        bldg:TE12-C1-RAD-14,
        bldg:TE12-RES-RAD-001 .

bldg:TE13-XX-HIU-01 a brick:HX ;
    bldg:feedsHTGWater bldg:B000-XX-HX-01,
        bldg:B000-XX-HX-02,
        bldg:TE13-C1-RAD-01,
        bldg:TE13-C1-RAD-02,
        bldg:TE13-C1-RAD-03,
        bldg:TE13-C1-RAD-04,
        bldg:TE13-C1-RAD-05,
        bldg:TE13-C1-RAD-06,
        bldg:TE13-C1-RAD-07,
        bldg:TE13-C1-RAD-08,
        bldg:TE13-C1-RAD-09,
        bldg:TE13-C1-RAD-10,
        bldg:TE13-C1-RAD-11,
        bldg:TE13-C1-RAD-12,
        bldg:TE13-C1-RAD-13,
        bldg:TE13-C1-RAD-14,
        bldg:TE13-RES-RAD-001 .

bldg:TE14-XX-HIU-01 a brick:HX ;
    bldg:feedsHTGWater bldg:B000-XX-HX-01,
        bldg:B000-XX-HX-02,
        bldg:TE14-C1-RAD-01,
        bldg:TE14-C1-RAD-02,
        bldg:TE14-C1-RAD-03,
        bldg:TE14-C1-RAD-04,
        bldg:TE14-C1-RAD-05,
        bldg:TE14-C1-RAD-06,
        bldg:TE14-C1-RAD-07,
        bldg:TE14-C1-RAD-08,
        bldg:TE14-C1-RAD-09,
        bldg:TE14-C1-RAD-10,
        bldg:TE14-C1-RAD-11,
        bldg:TE14-C1-RAD-12,
        bldg:TE14-C1-RAD-13,
        bldg:TE14-C1-RAD-14,
        bldg:TE14-RES-RAD-001 .

bldg:TE15-XX-HIU-01 a brick:HX ;
    bldg:feedsHTGWater bldg:B000-XX-HX-01,
        bldg:B000-XX-HX-02,
        bldg:TE15-C1-RAD-01,
        bldg:TE15-C1-RAD-02,
        bldg:TE15-C1-RAD-03,
        bldg:TE15-C1-RAD-04,
        bldg:TE15-C1-RAD-05,
        bldg:TE15-C1-RAD-06,
        bldg:TE15-C1-RAD-07,
        bldg:TE15-C1-RAD-08,
        bldg:TE15-C1-RAD-09,
        bldg:TE15-C1-RAD-10,
        bldg:TE15-C1-RAD-11,
        bldg:TE15-C1-RAD-12,
        bldg:TE15-C1-RAD-13,
        bldg:TE15-C1-RAD-14,
        bldg:TE15-RES-RAD-001 .

bldg:TW04-XX-HIU-01 a brick:HX ;
    bldg:feedsHTGWater bldg:B000-XX-HX-01,
        bldg:B000-XX-HX-02,
        bldg:TW04-C1-RAD-01,
        bldg:TW04-C1-RAD-02,
        bldg:TW04-C1-RAD-03,
        bldg:TW04-C1-RAD-04,
        bldg:TW04-C1-RAD-05,
        bldg:TW04-C1-RAD-06,
        bldg:TW04-C1-RAD-07,
        bldg:TW04-C1-RAD-08,
        bldg:TW04-C1-RAD-09,
        bldg:TW04-C1-RAD-10,
        bldg:TW04-C1-RAD-11,
        bldg:TW04-C1-RAD-12,
        bldg:TW04-C1-RAD-13,
        bldg:TW04-C1-RAD-14,
        bldg:TW04-RES-RAD-001 .

bldg:TW05-XX-HIU-01 a brick:HX ;
    bldg:feedsHTGWater bldg:B000-XX-HX-01,
        bldg:B000-XX-HX-02,
        bldg:TW05-C1-RAD-01,
        bldg:TW05-C1-RAD-02,
        bldg:TW05-C1-RAD-03,
        bldg:TW05-C1-RAD-04,
        bldg:TW05-C1-RAD-05,
        bldg:TW05-C1-RAD-06,
        bldg:TW05-C1-RAD-07,
        bldg:TW05-C1-RAD-08,
        bldg:TW05-C1-RAD-09,
        bldg:TW05-C1-RAD-10,
        bldg:TW05-C1-RAD-11,
        bldg:TW05-C1-RAD-12,
        bldg:TW05-C1-RAD-13,
        bldg:TW05-C1-RAD-14,
        bldg:TW05-RES-RAD-001 .

bldg:TW06-XX-HIU-01 a brick:HX ;
    bldg:feedsHTGWater bldg:B000-XX-HX-01,
        bldg:B000-XX-HX-02,
        bldg:TW06-C1-RAD-01,
        bldg:TW06-C1-RAD-02,
        bldg:TW06-C1-RAD-03,
        bldg:TW06-C1-RAD-04,
        bldg:TW06-C1-RAD-05,
        bldg:TW06-C1-RAD-06,
        bldg:TW06-C1-RAD-07,
        bldg:TW06-C1-RAD-08,
        bldg:TW06-C1-RAD-09,
        bldg:TW06-C1-RAD-10,
        bldg:TW06-C1-RAD-11,
        bldg:TW06-C1-RAD-12,
        bldg:TW06-C1-RAD-13,
        bldg:TW06-C1-RAD-14,
        bldg:TW06-RES-RAD-001 .

bldg:TW07-XX-HIU-01 a brick:HX ;
    bldg:feedsHTGWater bldg:B000-XX-HX-01,
        bldg:B000-XX-HX-02,
        bldg:TW07-C1-RAD-01,
        bldg:TW07-C1-RAD-02,
        bldg:TW07-C1-RAD-03,
        bldg:TW07-C1-RAD-04,
        bldg:TW07-C1-RAD-05,
        bldg:TW07-C1-RAD-06,
        bldg:TW07-C1-RAD-07,
        bldg:TW07-C1-RAD-08,
        bldg:TW07-C1-RAD-09,
        bldg:TW07-C1-RAD-10,
        bldg:TW07-C1-RAD-11,
        bldg:TW07-C1-RAD-12,
        bldg:TW07-C1-RAD-13,
        bldg:TW07-C1-RAD-14,
        bldg:TW07-RES-RAD-001 .

bldg:TW08-XX-HIU-01 a brick:HX ;
    bldg:feedsHTGWater bldg:B000-XX-HX-01,
        bldg:B000-XX-HX-02,
        bldg:TW08-C1-RAD-01,
        bldg:TW08-C1-RAD-02,
        bldg:TW08-C1-RAD-03,
        bldg:TW08-C1-RAD-04,
        bldg:TW08-C1-RAD-05,
        bldg:TW08-C1-RAD-06,
        bldg:TW08-C1-RAD-07,
        bldg:TW08-C1-RAD-08,
        bldg:TW08-C1-RAD-09,
        bldg:TW08-C1-RAD-10,
        bldg:TW08-C1-RAD-11,
        bldg:TW08-C1-RAD-12,
        bldg:TW08-C1-RAD-13,
        bldg:TW08-C1-RAD-14,
        bldg:TW08-RES-RAD-001 .

bldg:TW09-XX-HIU-01 a brick:HX ;
    bldg:feedsHTGWater bldg:B000-XX-HX-01,
        bldg:B000-XX-HX-02,
        bldg:TW09-C1-RAD-01,
        bldg:TW09-C1-RAD-02,
        bldg:TW09-C1-RAD-03,
        bldg:TW09-C1-RAD-04,
        bldg:TW09-C1-RAD-05,
        bldg:TW09-C1-RAD-06,
        bldg:TW09-C1-RAD-07,
        bldg:TW09-C1-RAD-08,
        bldg:TW09-C1-RAD-09,
        bldg:TW09-C1-RAD-10,
        bldg:TW09-C1-RAD-11,
        bldg:TW09-C1-RAD-12,
        bldg:TW09-C1-RAD-13,
        bldg:TW09-C1-RAD-14,
        bldg:TW09-RES-RAD-001 .

bldg:TW10-XX-HIU-01 a brick:HX ;
    bldg:feedsHTGWater bldg:B000-XX-HX-01,
        bldg:B000-XX-HX-02,
        bldg:TW10-C1-RAD-01,
        bldg:TW10-C1-RAD-02,
        bldg:TW10-C1-RAD-03,
        bldg:TW10-C1-RAD-04,
        bldg:TW10-C1-RAD-05,
        bldg:TW10-C1-RAD-06,
        bldg:TW10-C1-RAD-07,
        bldg:TW10-C1-RAD-08,
        bldg:TW10-C1-RAD-09,
        bldg:TW10-C1-RAD-10,
        bldg:TW10-C1-RAD-11,
        bldg:TW10-C1-RAD-12,
        bldg:TW10-C1-RAD-13,
        bldg:TW10-C1-RAD-14,
        bldg:TW10-RES-RAD-001 .

bldg:TW11-XX-HIU-01 a brick:HX ;
    bldg:feedsHTGWater bldg:B000-XX-HX-01,
        bldg:B000-XX-HX-02,
        bldg:TW11-C1-RAD-01,
        bldg:TW11-C1-RAD-02,
        bldg:TW11-C1-RAD-03,
        bldg:TW11-C1-RAD-04,
        bldg:TW11-C1-RAD-05,
        bldg:TW11-C1-RAD-06,
        bldg:TW11-C1-RAD-07,
        bldg:TW11-C1-RAD-08,
        bldg:TW11-C1-RAD-09,
        bldg:TW11-C1-RAD-10,
        bldg:TW11-C1-RAD-11,
        bldg:TW11-C1-RAD-12,
        bldg:TW11-C1-RAD-13,
        bldg:TW11-C1-RAD-14,
        bldg:TW11-RES-RAD-001 .

bldg:TW12-XX-HIU-01 a brick:HX ;
    bldg:feedsHTGWater bldg:B000-XX-HX-01,
        bldg:B000-XX-HX-02,
        bldg:TW12-C1-RAD-01,
        bldg:TW12-C1-RAD-02,
        bldg:TW12-C1-RAD-03,
        bldg:TW12-C1-RAD-04,
        bldg:TW12-C1-RAD-05,
        bldg:TW12-C1-RAD-06,
        bldg:TW12-C1-RAD-07,
        bldg:TW12-C1-RAD-08,
        bldg:TW12-C1-RAD-09,
        bldg:TW12-C1-RAD-10,
        bldg:TW12-C1-RAD-11,
        bldg:TW12-C1-RAD-12,
        bldg:TW12-C1-RAD-13,
        bldg:TW12-C1-RAD-14,
        bldg:TW12-RES-RAD-001 .

bldg:TW13-XX-HIU-01 a brick:HX ;
    bldg:feedsHTGWater bldg:B000-XX-HX-01,
        bldg:B000-XX-HX-02,
        bldg:TW13-C1-RAD-01,
        bldg:TW13-C1-RAD-02,
        bldg:TW13-C1-RAD-03,
        bldg:TW13-C1-RAD-04,
        bldg:TW13-C1-RAD-05,
        bldg:TW13-C1-RAD-06,
        bldg:TW13-C1-RAD-07,
        bldg:TW13-C1-RAD-08,
        bldg:TW13-C1-RAD-09,
        bldg:TW13-C1-RAD-10,
        bldg:TW13-C1-RAD-11,
        bldg:TW13-C1-RAD-12,
        bldg:TW13-C1-RAD-13,
        bldg:TW13-C1-RAD-14,
        bldg:TW13-RES-RAD-001 .

bldg:TW14-XX-HIU-01 a brick:HX ;
    bldg:feedsHTGWater bldg:B000-XX-HX-01,
        bldg:B000-XX-HX-02,
        bldg:TW14-C1-RAD-01,
        bldg:TW14-C1-RAD-02,
        bldg:TW14-C1-RAD-03,
        bldg:TW14-C1-RAD-04,
        bldg:TW14-C1-RAD-05,
        bldg:TW14-C1-RAD-06,
        bldg:TW14-C1-RAD-07,
        bldg:TW14-C1-RAD-08,
        bldg:TW14-C1-RAD-09,
        bldg:TW14-C1-RAD-10,
        bldg:TW14-C1-RAD-11,
        bldg:TW14-C1-RAD-12,
        bldg:TW14-C1-RAD-13,
        bldg:TW14-C1-RAD-14,
        bldg:TW14-RES-RAD-001 .

bldg:TW15-XX-HIU-01 a brick:HX ;
    bldg:feedsHTGWater bldg:B000-XX-HX-01,
        bldg:B000-XX-HX-02,
        bldg:TW15-C1-RAD-01,
        bldg:TW15-C1-RAD-02,
        bldg:TW15-C1-RAD-03,
        bldg:TW15-C1-RAD-04,
        bldg:TW15-C1-RAD-05,
        bldg:TW15-C1-RAD-06,
        bldg:TW15-C1-RAD-07,
        bldg:TW15-C1-RAD-08,
        bldg:TW15-C1-RAD-09,
        bldg:TW15-C1-RAD-10,
        bldg:TW15-C1-RAD-11,
        bldg:TW15-C1-RAD-12,
        bldg:TW15-C1-RAD-13,
        bldg:TW15-C1-RAD-14,
        bldg:TW15-RES-RAD-001 .

bldg:TW16-XX-HIU-01 a brick:HX ;
    bldg:feedsHTGWater bldg:B000-XX-HX-01,
        bldg:B000-XX-HX-02,
        bldg:TW16-C1-RAD-01,
        bldg:TW16-C1-RAD-02,
        bldg:TW16-C1-RAD-03,
        bldg:TW16-C1-RAD-04,
        bldg:TW16-C1-RAD-05,
        bldg:TW16-C1-RAD-06,
        bldg:TW16-C1-RAD-07,
        bldg:TW16-C1-RAD-08,
        bldg:TW16-C1-RAD-09,
        bldg:TW16-C1-RAD-10,
        bldg:TW16-C1-RAD-11,
        bldg:TW16-C1-RAD-12,
        bldg:TW16-C1-RAD-13,
        bldg:TW16-C1-RAD-14,
        bldg:TW16-RES-RAD-001 .

bldg:TW17-XX-HIU-01 a brick:HX ;
    bldg:feedsHTGWater bldg:B000-XX-HX-01,
        bldg:B000-XX-HX-02,
        bldg:TW17-C1-RAD-01,
        bldg:TW17-C1-RAD-02,
        bldg:TW17-C1-RAD-03,
        bldg:TW17-C1-RAD-04,
        bldg:TW17-C1-RAD-05,
        bldg:TW17-C1-RAD-06,
        bldg:TW17-C1-RAD-07,
        bldg:TW17-C1-RAD-08,
        bldg:TW17-C1-RAD-09,
        bldg:TW17-C1-RAD-10,
        bldg:TW17-C1-RAD-11,
        bldg:TW17-C1-RAD-12,
        bldg:TW17-C1-RAD-13,
        bldg:TW17-C1-RAD-14,
        bldg:TW17-RES-RAD-001 .

bldg:TW18-XX-HIU-01 a brick:HX ;
    bldg:feedsHTGWater bldg:B000-XX-HX-01,
        bldg:B000-XX-HX-02,
        bldg:TW18-C1-RAD-01,
        bldg:TW18-C1-RAD-02,
        bldg:TW18-C1-RAD-03,
        bldg:TW18-C1-RAD-04,
        bldg:TW18-C1-RAD-05,
        bldg:TW18-C1-RAD-06,
        bldg:TW18-C1-RAD-07,
        bldg:TW18-C1-RAD-08,
        bldg:TW18-C1-RAD-09,
        bldg:TW18-C1-RAD-10,
        bldg:TW18-C1-RAD-11,
        bldg:TW18-C1-RAD-12,
        bldg:TW18-C1-RAD-13,
        bldg:TW18-C1-RAD-14,
        bldg:TW18-RES-RAD-001 .

bldg:TW19-XX-HIU-01 a brick:HX ;
    bldg:feedsHTGWater bldg:B000-XX-HX-01,
        bldg:B000-XX-HX-02,
        bldg:TW19-C1-RAD-01,
        bldg:TW19-C1-RAD-02,
        bldg:TW19-C1-RAD-03,
        bldg:TW19-C1-RAD-04,
        bldg:TW19-C1-RAD-05,
        bldg:TW19-C1-RAD-06,
        bldg:TW19-C1-RAD-07,
        bldg:TW19-C1-RAD-08,
        bldg:TW19-C1-RAD-09,
        bldg:TW19-C1-RAD-10,
        bldg:TW19-C1-RAD-11,
        bldg:TW19-C1-RAD-12,
        bldg:TW19-C1-RAD-13,
        bldg:TW19-C1-RAD-14,
        bldg:TW19-RES-RAD-001 .

bldg:TE01-XX-AHU-002 a brick:AHU ;
    bldg:feedsAir bldg:TE00-NS-TSG-001,
        bldg:TE00-NS-TSG-002,
        bldg:TE00-NS-TSG-003,
        bldg:TE00-NS-TSG-004,
        bldg:TE00-NS-TSG-005,
        bldg:TE00-NS-TSG-006,
        bldg:TE00-NS-TSG-007,
        bldg:TE00-NS-TSG-008,
        bldg:TE00-NS-TSG-009,
        bldg:TE00-NS-TSG-010,
        bldg:TE00-NS-TSG-011,
        bldg:TE00-NS-TSG-012,
        bldg:TE00-NS-TSG-013,
        bldg:TE00-NS-TSG-014,
        bldg:TE00-NS-TSG-016,
        bldg:TE00-NS-TSG-017,
        bldg:TE00-NS-TSG-018,
        bldg:TE00-NS-TSG-019 ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 .

bldg:TW04-XX-HIU-02 a brick:HX ;
    bldg:feedsHTGWater bldg:B000-XX-HX-01,
        bldg:B000-XX-HX-02,
        bldg:TW04-C2-RAD-01,
        bldg:TW04-C2-RAD-02,
        bldg:TW04-C2-RAD-03,
        bldg:TW04-C2-RAD-04,
        bldg:TW04-C2-RAD-05,
        bldg:TW04-C2-RAD-06,
        bldg:TW04-C2-RAD-07,
        bldg:TW04-C2-RAD-08,
        bldg:TW04-C2-RAD-09,
        bldg:TW04-C2-RAD-10,
        bldg:TW04-C2-RAD-11,
        bldg:TW04-C2-RAD-12,
        bldg:TW04-C2-RAD-13,
        bldg:TW04-C2-RAD-14,
        bldg:TW04-C2-RAD-15,
        bldg:TW04-C2-RAD-16,
        bldg:TW04-RES-RAD-002 .

bldg:TW05-XX-HIU-02 a brick:HX ;
    bldg:feedsHTGWater bldg:B000-XX-HX-01,
        bldg:B000-XX-HX-02,
        bldg:TW05-C2-RAD-01,
        bldg:TW05-C2-RAD-02,
        bldg:TW05-C2-RAD-03,
        bldg:TW05-C2-RAD-04,
        bldg:TW05-C2-RAD-05,
        bldg:TW05-C2-RAD-06,
        bldg:TW05-C2-RAD-07,
        bldg:TW05-C2-RAD-08,
        bldg:TW05-C2-RAD-09,
        bldg:TW05-C2-RAD-10,
        bldg:TW05-C2-RAD-11,
        bldg:TW05-C2-RAD-12,
        bldg:TW05-C2-RAD-13,
        bldg:TW05-C2-RAD-14,
        bldg:TW05-C2-RAD-15,
        bldg:TW05-C2-RAD-16,
        bldg:TW05-RES-RAD-002 .

bldg:TW06-XX-HIU-02 a brick:HX ;
    bldg:feedsHTGWater bldg:B000-XX-HX-01,
        bldg:B000-XX-HX-02,
        bldg:TW06-C2-RAD-01,
        bldg:TW06-C2-RAD-02,
        bldg:TW06-C2-RAD-03,
        bldg:TW06-C2-RAD-04,
        bldg:TW06-C2-RAD-05,
        bldg:TW06-C2-RAD-06,
        bldg:TW06-C2-RAD-07,
        bldg:TW06-C2-RAD-08,
        bldg:TW06-C2-RAD-09,
        bldg:TW06-C2-RAD-10,
        bldg:TW06-C2-RAD-11,
        bldg:TW06-C2-RAD-12,
        bldg:TW06-C2-RAD-13,
        bldg:TW06-C2-RAD-14,
        bldg:TW06-C2-RAD-15,
        bldg:TW06-C2-RAD-16,
        bldg:TW06-RES-RAD-002 .

bldg:TW07-XX-HIU-02 a brick:HX ;
    bldg:feedsHTGWater bldg:B000-XX-HX-01,
        bldg:B000-XX-HX-02,
        bldg:TW07-C2-RAD-01,
        bldg:TW07-C2-RAD-02,
        bldg:TW07-C2-RAD-03,
        bldg:TW07-C2-RAD-04,
        bldg:TW07-C2-RAD-05,
        bldg:TW07-C2-RAD-06,
        bldg:TW07-C2-RAD-07,
        bldg:TW07-C2-RAD-08,
        bldg:TW07-C2-RAD-09,
        bldg:TW07-C2-RAD-10,
        bldg:TW07-C2-RAD-11,
        bldg:TW07-C2-RAD-12,
        bldg:TW07-C2-RAD-13,
        bldg:TW07-C2-RAD-14,
        bldg:TW07-C2-RAD-15,
        bldg:TW07-C2-RAD-16,
        bldg:TW07-RES-RAD-002 .

bldg:TW08-XX-HIU-02 a brick:HX ;
    bldg:feedsHTGWater bldg:B000-XX-HX-01,
        bldg:B000-XX-HX-02,
        bldg:TW08-C2-RAD-01,
        bldg:TW08-C2-RAD-02,
        bldg:TW08-C2-RAD-03,
        bldg:TW08-C2-RAD-04,
        bldg:TW08-C2-RAD-05,
        bldg:TW08-C2-RAD-06,
        bldg:TW08-C2-RAD-07,
        bldg:TW08-C2-RAD-08,
        bldg:TW08-C2-RAD-09,
        bldg:TW08-C2-RAD-10,
        bldg:TW08-C2-RAD-11,
        bldg:TW08-C2-RAD-12,
        bldg:TW08-C2-RAD-13,
        bldg:TW08-C2-RAD-14,
        bldg:TW08-C2-RAD-15,
        bldg:TW08-C2-RAD-16,
        bldg:TW08-RES-RAD-002 .

bldg:TW09-XX-HIU-02 a brick:HX ;
    bldg:feedsHTGWater bldg:B000-XX-HX-01,
        bldg:B000-XX-HX-02,
        bldg:TW09-C2-RAD-01,
        bldg:TW09-C2-RAD-02,
        bldg:TW09-C2-RAD-03,
        bldg:TW09-C2-RAD-04,
        bldg:TW09-C2-RAD-05,
        bldg:TW09-C2-RAD-06,
        bldg:TW09-C2-RAD-07,
        bldg:TW09-C2-RAD-08,
        bldg:TW09-C2-RAD-09,
        bldg:TW09-C2-RAD-10,
        bldg:TW09-C2-RAD-11,
        bldg:TW09-C2-RAD-12,
        bldg:TW09-C2-RAD-13,
        bldg:TW09-C2-RAD-14,
        bldg:TW09-C2-RAD-15,
        bldg:TW09-C2-RAD-16,
        bldg:TW09-RES-RAD-002 .

bldg:TW10-XX-HIU-02 a brick:HX ;
    bldg:feedsHTGWater bldg:B000-XX-HX-01,
        bldg:B000-XX-HX-02,
        bldg:TW10-C2-RAD-01,
        bldg:TW10-C2-RAD-02,
        bldg:TW10-C2-RAD-03,
        bldg:TW10-C2-RAD-04,
        bldg:TW10-C2-RAD-05,
        bldg:TW10-C2-RAD-06,
        bldg:TW10-C2-RAD-07,
        bldg:TW10-C2-RAD-08,
        bldg:TW10-C2-RAD-09,
        bldg:TW10-C2-RAD-10,
        bldg:TW10-C2-RAD-11,
        bldg:TW10-C2-RAD-12,
        bldg:TW10-C2-RAD-13,
        bldg:TW10-C2-RAD-14,
        bldg:TW10-C2-RAD-15,
        bldg:TW10-C2-RAD-16,
        bldg:TW10-RES-RAD-002 .

bldg:TW11-XX-HIU-02 a brick:HX ;
    bldg:feedsHTGWater bldg:B000-XX-HX-01,
        bldg:B000-XX-HX-02,
        bldg:TW11-C2-RAD-01,
        bldg:TW11-C2-RAD-02,
        bldg:TW11-C2-RAD-03,
        bldg:TW11-C2-RAD-04,
        bldg:TW11-C2-RAD-05,
        bldg:TW11-C2-RAD-06,
        bldg:TW11-C2-RAD-07,
        bldg:TW11-C2-RAD-08,
        bldg:TW11-C2-RAD-09,
        bldg:TW11-C2-RAD-10,
        bldg:TW11-C2-RAD-11,
        bldg:TW11-C2-RAD-12,
        bldg:TW11-C2-RAD-13,
        bldg:TW11-C2-RAD-14,
        bldg:TW11-C2-RAD-15,
        bldg:TW11-C2-RAD-16,
        bldg:TW11-RES-RAD-002 .

bldg:TW12-XX-HIU-02 a brick:HX ;
    bldg:feedsHTGWater bldg:B000-XX-HX-01,
        bldg:B000-XX-HX-02,
        bldg:TW12-C2-RAD-01,
        bldg:TW12-C2-RAD-02,
        bldg:TW12-C2-RAD-03,
        bldg:TW12-C2-RAD-04,
        bldg:TW12-C2-RAD-05,
        bldg:TW12-C2-RAD-06,
        bldg:TW12-C2-RAD-07,
        bldg:TW12-C2-RAD-08,
        bldg:TW12-C2-RAD-09,
        bldg:TW12-C2-RAD-10,
        bldg:TW12-C2-RAD-11,
        bldg:TW12-C2-RAD-12,
        bldg:TW12-C2-RAD-13,
        bldg:TW12-C2-RAD-14,
        bldg:TW12-C2-RAD-15,
        bldg:TW12-C2-RAD-16,
        bldg:TW12-RES-RAD-002 .

bldg:TW13-XX-HIU-02 a brick:HX ;
    bldg:feedsHTGWater bldg:B000-XX-HX-01,
        bldg:B000-XX-HX-02,
        bldg:TW13-C2-RAD-01,
        bldg:TW13-C2-RAD-02,
        bldg:TW13-C2-RAD-03,
        bldg:TW13-C2-RAD-04,
        bldg:TW13-C2-RAD-05,
        bldg:TW13-C2-RAD-06,
        bldg:TW13-C2-RAD-07,
        bldg:TW13-C2-RAD-08,
        bldg:TW13-C2-RAD-09,
        bldg:TW13-C2-RAD-10,
        bldg:TW13-C2-RAD-11,
        bldg:TW13-C2-RAD-12,
        bldg:TW13-C2-RAD-13,
        bldg:TW13-C2-RAD-14,
        bldg:TW13-C2-RAD-15,
        bldg:TW13-C2-RAD-16,
        bldg:TW13-RES-RAD-002 .

bldg:TW14-XX-HIU-02 a brick:HX ;
    bldg:feedsHTGWater bldg:B000-XX-HX-01,
        bldg:B000-XX-HX-02,
        bldg:TW14-C2-RAD-01,
        bldg:TW14-C2-RAD-02,
        bldg:TW14-C2-RAD-03,
        bldg:TW14-C2-RAD-04,
        bldg:TW14-C2-RAD-05,
        bldg:TW14-C2-RAD-06,
        bldg:TW14-C2-RAD-07,
        bldg:TW14-C2-RAD-08,
        bldg:TW14-C2-RAD-09,
        bldg:TW14-C2-RAD-10,
        bldg:TW14-C2-RAD-11,
        bldg:TW14-C2-RAD-12,
        bldg:TW14-C2-RAD-13,
        bldg:TW14-C2-RAD-14,
        bldg:TW14-C2-RAD-15,
        bldg:TW14-C2-RAD-16,
        bldg:TW14-RES-RAD-002 .

bldg:TW15-XX-HIU-02 a brick:HX ;
    bldg:feedsHTGWater bldg:B000-XX-HX-01,
        bldg:B000-XX-HX-02,
        bldg:TW15-C2-RAD-01,
        bldg:TW15-C2-RAD-02,
        bldg:TW15-C2-RAD-03,
        bldg:TW15-C2-RAD-04,
        bldg:TW15-C2-RAD-05,
        bldg:TW15-C2-RAD-06,
        bldg:TW15-C2-RAD-07,
        bldg:TW15-C2-RAD-08,
        bldg:TW15-C2-RAD-09,
        bldg:TW15-C2-RAD-10,
        bldg:TW15-C2-RAD-11,
        bldg:TW15-C2-RAD-12,
        bldg:TW15-C2-RAD-13,
        bldg:TW15-C2-RAD-14,
        bldg:TW15-C2-RAD-15,
        bldg:TW15-C2-RAD-16,
        bldg:TW15-RES-RAD-002 .

bldg:TW16-XX-HIU-02 a brick:HX ;
    bldg:feedsHTGWater bldg:B000-XX-HX-01,
        bldg:B000-XX-HX-02,
        bldg:TW16-C2-RAD-01,
        bldg:TW16-C2-RAD-02,
        bldg:TW16-C2-RAD-03,
        bldg:TW16-C2-RAD-04,
        bldg:TW16-C2-RAD-05,
        bldg:TW16-C2-RAD-06,
        bldg:TW16-C2-RAD-07,
        bldg:TW16-C2-RAD-08,
        bldg:TW16-C2-RAD-09,
        bldg:TW16-C2-RAD-10,
        bldg:TW16-C2-RAD-11,
        bldg:TW16-C2-RAD-12,
        bldg:TW16-C2-RAD-13,
        bldg:TW16-C2-RAD-14,
        bldg:TW16-C2-RAD-15,
        bldg:TW16-C2-RAD-16,
        bldg:TW16-RES-RAD-002 .

bldg:TW17-XX-HIU-02 a brick:HX ;
    bldg:feedsHTGWater bldg:B000-XX-HX-01,
        bldg:B000-XX-HX-02,
        bldg:TW17-C2-RAD-01,
        bldg:TW17-C2-RAD-02,
        bldg:TW17-C2-RAD-03,
        bldg:TW17-C2-RAD-04,
        bldg:TW17-C2-RAD-05,
        bldg:TW17-C2-RAD-06,
        bldg:TW17-C2-RAD-07,
        bldg:TW17-C2-RAD-08,
        bldg:TW17-C2-RAD-09,
        bldg:TW17-C2-RAD-10,
        bldg:TW17-C2-RAD-11,
        bldg:TW17-C2-RAD-12,
        bldg:TW17-C2-RAD-13,
        bldg:TW17-C2-RAD-14,
        bldg:TW17-C2-RAD-15,
        bldg:TW17-C2-RAD-16,
        bldg:TW17-RES-RAD-002 .

bldg:TW18-XX-HIU-02 a brick:HX ;
    bldg:feedsHTGWater bldg:B000-XX-HX-01,
        bldg:B000-XX-HX-02,
        bldg:TW18-C2-RAD-01,
        bldg:TW18-C2-RAD-02,
        bldg:TW18-C2-RAD-03,
        bldg:TW18-C2-RAD-04,
        bldg:TW18-C2-RAD-05,
        bldg:TW18-C2-RAD-06,
        bldg:TW18-C2-RAD-07,
        bldg:TW18-C2-RAD-08,
        bldg:TW18-C2-RAD-09,
        bldg:TW18-C2-RAD-10,
        bldg:TW18-C2-RAD-11,
        bldg:TW18-C2-RAD-12,
        bldg:TW18-C2-RAD-13,
        bldg:TW18-C2-RAD-14,
        bldg:TW18-C2-RAD-15,
        bldg:TW18-C2-RAD-16,
        bldg:TW18-RES-RAD-002 .

bldg:TW19-XX-HIU-02 a brick:HX ;
    bldg:feedsHTGWater bldg:B000-XX-HX-01,
        bldg:B000-XX-HX-02,
        bldg:TW19-C2-RAD-01,
        bldg:TW19-C2-RAD-02,
        bldg:TW19-C2-RAD-03,
        bldg:TW19-C2-RAD-04,
        bldg:TW19-C2-RAD-05,
        bldg:TW19-C2-RAD-06,
        bldg:TW19-C2-RAD-07,
        bldg:TW19-C2-RAD-08,
        bldg:TW19-C2-RAD-09,
        bldg:TW19-C2-RAD-10,
        bldg:TW19-C2-RAD-11,
        bldg:TW19-C2-RAD-12,
        bldg:TW19-C2-RAD-13,
        bldg:TW19-C2-RAD-14,
        bldg:TW19-C2-RAD-15,
        bldg:TW19-C2-RAD-16,
        bldg:TW19-RES-RAD-002 .

bldg:G07 a brick:Space ;
    bldg:hasIfcGuid "3i$C7E1YbXPkuE44ESOkuB" ;
    brick:HasTag tag:Office ;
    brick:isPartOf bldg:G .

bldg:PD00-XX-AHU-002 a brick:AHU ;
    bldg:feedsAir bldg:TW00-XX-TSG-001,
        bldg:TW00-XX-TSG-002,
        bldg:TW00-XX-TSG-003,
        bldg:TW00-XX-TSG-004,
        bldg:TW01-XX-TSG-001,
        bldg:TW01-XX-TSG-002,
        bldg:TW01-XX-TSG-003,
        bldg:TW01-XX-TSG-004,
        bldg:TW01-XX-TSG-005,
        bldg:TW02-XX-TSG-001,
        bldg:TW02-XX-TSG-002,
        bldg:TW02-XX-TSG-003,
        bldg:TW02-XX-TSG-004,
        bldg:TW02-XX-TSG-005,
        bldg:TW03-XX-TSG-001,
        bldg:TW03-XX-TSG-002,
        bldg:TW03-XX-TSG-003,
        bldg:TW03-XX-TSG-004,
        bldg:TW03-XX-TSG-005,
        bldg:TW03-XX-TSG-006 ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 .

tag:Lift a tag:Function .

bldg:206 a brick:Space ;
    bldg:hasIfcGuid "0YhyfAHVUB9sHfOyxbG0dr" ;
    brick:HasTag tag:Office ;
    brick:isPartOf bldg:2 .

bldg:203 a brick:Space ;
    bldg:hasIfcGuid "1g2KjgMsY5I4t3YcV8c8j8" ;
    brick:HasTag tag:Office ;
    brick:isPartOf bldg:2 .

bldg:16 a brick:Floor .

bldg:17 a brick:Floor .

bldg:18 a brick:Floor .

bldg:19 a brick:Floor .

bldg:TW01-XX-AHU-001 a brick:AHU ;
    bldg:feedsAir bldg:TW01-CE1-VAV-001,
        bldg:TW01-CE1-VAV-002,
        bldg:TW01-CE1-VAV-003,
        bldg:TW01-CE1-VAV-004,
        bldg:TW01-CE1-VAV-005,
        bldg:TW01-CE1-VAV-006,
        bldg:TW01-TS1-VAV-001,
        bldg:TW01-TS1-VAV-002,
        bldg:TW02-WRK2-VAV-001,
        bldg:TW02-WRK2-VAV-002,
        bldg:TW02-WRK2-VAV-003,
        bldg:TW02-WRK2-VAV-004,
        bldg:TW02-WRK2-VAV-005,
        bldg:TW02-WRK2-VAV-006,
        bldg:TW02-WRK2-VAV-007,
        bldg:TW02-WRK2-VAV-008,
        bldg:TW02-WRK2-VAV-009 ;
    bldg:feedsCLGWater bldg:B000-XX-P-13,
        bldg:B000-XX-P-14 ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 .

bldg:TE02-XX-AHU-002 a brick:AHU ;
    bldg:feedsAir bldg:TE01-XX-TSG-001,
        bldg:TE01-XX-TSG-002,
        bldg:TE01-XX-TSG-003,
        bldg:TE01-XX-TSG-004,
        bldg:TE01-XX-TSG-005,
        bldg:TE01-XX-TSG-006,
        bldg:TE01-XX-TSG-007,
        bldg:TE01-XX-TSG-008,
        bldg:TE01-XX-TSG-009,
        bldg:TE01-XX-TSG-010,
        bldg:TE01-XX-TSG-011,
        bldg:TE01-XX-TSG-012,
        bldg:TE02-XX-TSG-001,
        bldg:TE02-XX-TSG-002,
        bldg:TE02-XX-TSG-003,
        bldg:TE02-XX-TSG-004,
        bldg:TE02-XX-TSG-005,
        bldg:TE02-XX-TSG-006,
        bldg:TE02-XX-TSG-007,
        bldg:TE02-XX-TSG-008,
        bldg:TE02-XX-TSG-009,
        bldg:TE02-XX-TSG-010,
        bldg:TE02-XX-TSG-011,
        bldg:TE02-XX-TSG-012,
        bldg:TE03-XX-TSG-001,
        bldg:TE03-XX-TSG-002,
        bldg:TE03-XX-TSG-003,
        bldg:TE03-XX-TSG-004,
        bldg:TW01-XX-TSG-013 ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 .

bldg:TW02-XX-AHU-001 a brick:AHU ;
    bldg:feedsAir bldg:TW00-MEGR1-VAV-001,
        bldg:TW01-LBR-DSD-002,
        bldg:TW01-LBR-DSD-005,
        bldg:TW01-LBR-DSD-006,
        bldg:TW01-LBR-VAV-001,
        bldg:TW01-LBR-VAV-003,
        bldg:TW01-LBR-VAV-004,
        bldg:TW01-LBR-VAV-005,
        bldg:TW01-SER-DSD-001,
        bldg:TW01-SER-DSD-002,
        bldg:TW02-WRK1-DSD-001,
        bldg:TW02-WRK1-DSD-002,
        bldg:TW02-WRK1-VAV-001,
        bldg:TW02-WRK1-VAV-002,
        bldg:TW02-WRK1-VAV-003,
        bldg:TW02-WRK1-VAV-004,
        bldg:TW02-WRK1-VAV-005,
        bldg:TW02-WRK1-VAV-009 ;
    bldg:feedsCLGWater bldg:B000-XX-P-13,
        bldg:B000-XX-P-14 ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 .

bldg:3 a brick:Floor .

bldg:TE01-XX-AHU-001 a brick:AHU ;
    bldg:feedsAir bldg:TE00-GDI-VAV-001,
        bldg:TE00-GDI-VAV-002,
        bldg:TE00-SLD-VAV-001,
        bldg:TE00-SLD-VAV-002,
        bldg:TE00-SLD-VAV-003,
        bldg:TE00-SLD-VAV-004,
        bldg:TE00-SLD-VAV-005,
        bldg:TE00-SLD-VAV-006,
        bldg:TE01-LB1-VAV-001,
        bldg:TE01-LB1-VAV-002,
        bldg:TE01-LB1-VAV-003,
        bldg:TE01-NST1-VAV-001,
        bldg:TE01-RSH-VAV-001,
        bldg:TE01-RSH-VAV-002,
        bldg:TE01-RSH-VAV-003,
        bldg:TE01-SS1-VAV-001,
        bldg:TE01-SS1-VAV-002,
        bldg:TE01-SS1-VAV-003,
        bldg:TE01-SS2-VAV-001 ;
    bldg:feedsCLGWater bldg:B000-XX-P-13,
        bldg:B000-XX-P-14 ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 .

tag:Office a tag:Function .

bldg:TE02-XX-AHU-001 a brick:AHU ;
    bldg:feedsAir bldg:TE02-GW1-VAV-001,
        bldg:TE02-GW1-VAV-002,
        bldg:TE02-GW1-VAV-003,
        bldg:TE02-GW1-VAV-004,
        bldg:TE02-STDR-VAV-001,
        bldg:TE02-STDR-VAV-002,
        bldg:TE02-TS1-VAV-001,
        bldg:TE02-TS1-VAV-002,
        bldg:TE02-TS1-VAV-003,
        bldg:TE02-TS1-VAV-005,
        bldg:TE02-TS1-VAV-006,
        bldg:TE02-TS1-VAV-007,
        bldg:TE02-TS1-VAV-008,
        bldg:TE02-TS3-VAV-001,
        bldg:TE02-TS3-VAV-002,
        bldg:TE02-TS4-VAV-001,
        bldg:TE02-TS4-VAV-002,
        bldg:TE02-TS4-VAV-003,
        bldg:TE02-TS4-VAV-004,
        bldg:TE02-WF1-VAV-001,
        bldg:TE02-WF2-VAV-001,
        bldg:TE02-WF2-VAV-004,
        bldg:TW02-C13-VAV-001,
        bldg:TW02-WRK1-VAV-006,
        bldg:TW02-WRK1-VAV-007,
        bldg:TW02-WRK1-VAV-008 ;
    bldg:feedsCLGWater bldg:B000-XX-P-13,
        bldg:B000-XX-P-14 ;
    bldg:feedsHTGWater bldg:B000-XX-P-01,
        bldg:B000-XX-P-02 .

bldg:1 a brick:Floor .

bldg:10 a brick:Floor .

bldg:11 a brick:Floor .

bldg:12 a brick:Floor .

bldg:13 a brick:Floor .

bldg:14 a brick:Floor .

bldg:15 a brick:Floor .

bldg:4 a brick:Floor .

bldg:5 a brick:Floor .

bldg:6 a brick:Floor .

bldg:7 a brick:Floor .

bldg:8 a brick:Floor .

bldg:9 a brick:Floor .

tag:Kitchen a tag:Function .

bldg:B000-XX-HX-01 a brick:HX ;
    bldg:feedsHTGWater bldg:B000-XX-P-07,
        bldg:B000-XX-P-08,
        bldg:B000-XX-P-09,
        bldg:B000-XX-P-10 .

bldg:B000-XX-HX-02 a brick:HX ;
    bldg:feedsHTGWater bldg:B000-XX-P-07,
        bldg:B000-XX-P-08,
        bldg:B000-XX-P-09,
        bldg:B000-XX-P-10 .

bldg:2 a brick:Floor .

bldg:B000-XX-P-13 a brick:Chilled_Water_Pump ;
    bldg:feedsCLGWater bldg:TW20-XX-ACC-001 .

bldg:B000-XX-P-14 a brick:Chilled_Water_Pump ;
    bldg:feedsCLGWater bldg:TW20-XX-ACC-001 .

tag:Toilet a tag:Function .

bldg:G a brick:Floor .

tag:Corridor a tag:Function .

bldg:B000-XX-P-01 a brick:Hot_Water_Pump ;
    bldg:feedsHTGWater bldg:DistrictHeating .

bldg:B000-XX-P-02 a brick:Hot_Water_Pump ;
    bldg:feedsHTGWater bldg:DistrictHeating .

bldg:105.1 a brick:Space ;
    bldg:hasIfcGuid "38merJEl$kQ28B$Lpp53$0" ;
    brick:HasTag tag:Cinema ;
    brick:isPartOf bldg:1 .

tag:Ensuite a tag:Function .

